VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on Wednesday, January 01, 2025 at 12:20
*** from TrnsysStudio project: C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\9_Parameterstudie_REP\9_NT_WN\V2_5_Niedertemperatur\II_HT_WN.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 250 250 250				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS

*$USER_CONSTANTS_END


* Model "electr_profiles" (Type 9)
* 

UNIT 7 TYPE 9	 electr_profiles
*$UNIT_NAME electr_profiles
*$MODEL .\Utility\Data Readers\Generic Data Files\First Line is Simulation Start\Free Format\Type9a.tmf
*$POSITION 1537 190
*$LAYER Main # 
PARAMETERS 22
2		! 1 Mode
1		! 2 Header Lines to Skip
4		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not?-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not?-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not?-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not?-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
36		! 21 Logical unit for input file
-1		! 22 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\Input_Data\Stromprofile\Output_Stromprofile.csv" 36
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Plotter_Strom" (Type 65)
* 

UNIT 8 TYPE 65	 Plotter_Strom
*$UNIT_NAME Plotter_Strom
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1537 377
*$LAYER Main # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
15		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
37		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 11
FVR_el_ges		! Strombedarf:FVR_el_ges ->Left axis variable-1
SB_el_ges		! Strombedarf:SB_el_ges ->Left axis variable-2
SpS_el_ges		! Strombedarf:SpS_el_ges ->Left axis variable-3
TV_el_ges		! Strombedarf:TV_el_ges ->Left axis variable-4
0,0		! [unconnected] Left axis variable-5
0,0		! [unconnected] Left axis variable-6
0,0		! [unconnected] Left axis variable-7
0,0		! [unconnected] Left axis variable-8
0,0		! [unconnected] Left axis variable-9
0,0		! [unconnected] Left axis variable-10
0,0		! [unconnected] Right axis variable
*** INITIAL INPUT VALUES
elec_FVR elec_SB elec_Sportschule elec_TV label label label label label
label label 
LABELS  3
"Strombedarf Nutzung [kW]"
"X []"
"Electricity profiles per building"
*** External files
ASSIGN "***.plt" 37
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "heat_profiles_Basis_9c" (Type 9)
* 

UNIT 4 TYPE 9	 heat_profiles_Basis_9c
*$UNIT_NAME heat_profiles_Basis_9c
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 1082 180
*$LAYER Weather - Data Files # 
PARAMETERS 42
5		! 1 Mode
2		! 2 Header Lines to Skip
9		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
1		! 32 Average or instantaneous value-7
1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
1		! 36 Average or instantaneous value-8
1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
1		! 40 Average or instantaneous value-9
38		! 41 Logical unit for input file
-1		! 42 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\Input_Data\Waermeprofile_mir\Basissanierung\buildings_dfs_basis.csv" 38
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "heat_profiles_Amb" (Type 9)
* 

UNIT 5 TYPE 9	 heat_profiles_Amb
*$UNIT_NAME heat_profiles_Amb
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 1210 180
*$LAYER Weather - Data Files # 
PARAMETERS 42
5		! 1 Mode
2		! 2 Header Lines to Skip
9		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
1		! 32 Average or instantaneous value-7
1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
1		! 36 Average or instantaneous value-8
1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
1		! 40 Average or instantaneous value-9
39		! 41 Logical unit for input file
-1		! 42 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\Input_Data\Waermeprofile_mir\Ambitionierte_Sanierung\buildings_dfs_ambitioniert.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "TWW_Profiles" (Type 9)
* 

UNIT 10 TYPE 9	 TWW_Profiles
*$UNIT_NAME TWW_Profiles
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 1422 186
*$LAYER Weather - Data Files # 
PARAMETERS 26
5		! 1 Mode
1		! 2 Header Lines to Skip
5		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
42		! 25 Logical unit for input file
-1		! 26 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\Input_Data\TWW_Profile\TWW_profiles_15min_per_building.csv" 42
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Plotter_TWW" (Type 65)
* 

UNIT 11 TYPE 65	 Plotter_TWW
*$UNIT_NAME Plotter_TWW
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1422 373
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
13		! 4 Left axis maximum
0.0		! 5 Right axis minimum
36000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
43		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
10,2 		! TWW_Profiles:FVR_TWW_energy ->Left axis variable-1
10,3 		! TWW_Profiles:SB_TWW_energy ->Left axis variable-2
10,4 		! TWW_Profiles:SpS_TWW_energy ->Left axis variable-3
10,5 		! TWW_Profiles:TV_TWW_energy ->Left axis variable-4
10,1 		! TWW_Profiles:time ->Right axis variable
*** INITIAL INPUT VALUES
FVR_TWW SB_TWW SpS_TWW TV_TWW time 
LABELS  3
"Energy Profiles TWW [?]"
"time steps [15 mins]"
"Energy Profiles TWW"
*** External files
ASSIGN "***.plt" 43
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Strombedarf"
* 
EQUATIONS 4
FVR_el_ges = [10,2]+([7,1]/60*15/1000) ![kWh]
SB_el_ges = [10,3]+([7,2]/60*15/1000)![kWh]
TV_el_ges = [10,5]+([7,4]/60*15/1000)![kWh]
SpS_el_ges = [7,3]/60*15/1000![kWh]
*$UNIT_NAME Strombedarf
*$LAYER Main
*$POSITION 1543 299
*$UNIT_NUMBER 12

*------------------------------------------------------------------------------


* Model "Type525b_v2a" (Type 525)
* 

UNIT 13 TYPE 525	 Type525b_v2a
*$UNIT_NAME Type525b_v2a
*$MODEL .\HVAC Library (TESS)\Heat Pumps\Variable Speed Compressor\Air(source) to Water Heat Pump\Variable Speed Liquid Pump\Type525b_v2a.tmf
*$POSITION 1630 650
*$LAYER Main # 
*$# VARIABLE SPEED AIR(SOURCE) TO WATER HEAT PUMP (VARIABLE SPEED LIQUID PUMP)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 23
2		! 1 Liquid pump control mode
1		! 2 Heat pump control mode
2		! 3 Humidity mode
44		! 4 Logical unit for cooling data
45		! 5 Logical unit for heating data
4		! 6 Number of PLR values - cooling
4		! 7 Number of PLR values - heating
5		! 8 Number of water temps. - cooling
5		! 9 Number of water temps. - heating
6		! 10 Number of dry bulb temps. - cooling
6		! 11 Number of dry bulb temps. - heating
4.190		! 12 Specific heat of liquid stream
880		! 13 Rated liquid flow rate
270		! 14 Pump power
1		! 15 Number of fans
252		! 16 Blower power
1500		! 17 Total air flow rate
25921		! 18 Rated cooling capacity
8496		! 19 Rated cooling compressor power
20700		! 20 Rated heating capacity
4860		! 21 Rated heating compressor power
10800		! 22 Capacity of auxiliary
1		! 23 Number of auxiliary heater stages
INPUTS 12
0,0		! [unconnected] Inlet liquid temperature
0,0		! [unconnected] Inlet liquid flow rate
0,0		! [unconnected] Inlet air temperature
0,0		! [unconnected] Inlet air humidity ratio
0,0		! [unconnected] Inlet air %RH
0,0		! [unconnected] Inlet air pressure
0,0		! [unconnected] Air pressure rise across heat pump
0,0		! [unconnected] Cooling control signal
0,0		! [unconnected] Heating control signal
0,0		! [unconnected] Auxiliary heater enable signal
0,0		! [unconnected] Temperature set point
0,0		! [unconnected] Pump control signal
*** INITIAL INPUT VALUES
20.0 0.0 20.0 0.008 50.0 1.0 0 0.0 0.0 0.0 35 1 
*** External files
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Air-to-WaterHeatPumps\VSAWHP_Type525_C.dat" 44
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Air-to-WaterHeatPumps\VSAWHP_Type525_H.dat" 45
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type50c" (Type 50)
* 

UNIT 19 TYPE 50	 Type50c
*$UNIT_NAME Type50c
*$MODEL .\Solar Thermal Collectors\PV-Thermal Collectors\Flat Plate Collectors\Angular dependence of Transmitance\Type50c.tmf
*$POSITION 1637 874
*$LAYER Main # 
PARAMETERS 11
3		! 1 Mode
6.5		! 2 Collector Area
0.7		! 3 Collector Efficiency Factor
4.19		! 4 Fluid Thermal Capacitance
0.9		! 5 Collector plate absorptance
1		! 6 Number of glass covers
5		! 7 Collector loss coefficient
0.03		! 8 Extinction coefficient thickness product
-0.0003		! 9 Temperature coeficient of PV cell efficiency
20		! 10 Temperature for cell reference efficiency
0.5		! 11 Packing factor
INPUTS 7
0,0		! [unconnected] Inlet fluid temperature
0,0		! [unconnected] Fluid mass flow rate
0,0		! [unconnected] Ambient temperature
0,0		! [unconnected] Incident beam radiation
0,0		! [unconnected] Incident diffuse radiation
0,0		! [unconnected] Incidence angle of beam radiation
0,0		! [unconnected] Cell efficiency
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "type340-2" (Type 340)
* 

UNIT 26 TYPE 340	 type340-2
*$UNIT_NAME type340-2
*$MODEL .\Nostand\Type340\type340.tmf
*$POSITION 1633 564
*$LAYER Main # 
*$# 
*$# internal electrical heater.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 126
1.6		! 1 storage height
0.3		! 2 storage volume
4.18		! 3 specific  heat capacity of the fluid in the store
992.42		! 4 density of the fliud in the store
4.49		! 5 effective vertical  thermal conductivity in the store
0		! 6 not used
20		! 7 initial temerpature of the whole store
0		! 8 heat loss capacity rate through bottom of the store
0		! 9 heat loss capacity rate through the top of the store
-1		! 10 dz1 if dz1>0: relative length if the first zone with (UA)s,a1       il dzl<0 and (P8,9,12,..16)=0 : (UA)s,al is used for the whole store
0		! 11 (UA)s,a1  heat loss capacity rate of the store through the first zone (dz1) of the store mantle
0		! 12 dz2 relative  length of second zone with (UA)s,a2
0		! 13 (UA)s,a2  heat loss capacity rate of the store through the first zone (dz2) of the store mantle
0		! 14 dz3 relative  length of second zone with (UA)s,a3
0		! 15 (UA)s,a3  heat loss capacity rate of the store through the first zone (dz3) of the store mantle
0		! 16 (UA)s,a4  heat loss capacity rate from  the store through the zone of the store-mantale with the relative length dz4=1-dz1-dz2-dz3
-1		! 17 rel. height of inlet postition from double port -1
-1		! 18 rel. heigth of outlet position from double port-1
0		! 19 additional parameter of double port (not used)-1
0		! 20 csd =1  for stratified charging with double port-1
-1		! 21 rel. height of inlet postition from double port -2
-1		! 22 rel. heigth of outlet position from double port-2
0		! 23 additional parameter of double port (not used)-2
0		! 24 csd =1  for stratified charging with double port-2
-1		! 25 rel. height of inlet postition from double port -3
-1		! 26 rel. heigth of outlet position from double port-3
0		! 27 additional parameter of double port (not used)-3
0		! 28 csd =1  for stratified charging with double port-3
-1		! 29 rel. height of inlet postition from double port -4
-1		! 30 rel. heigth of outlet position from double port-4
0		! 31 additional parameter of double port (not used)-4
0		! 32 csd =1  for stratified charging with double port-4
-1		! 33 rel. height of inlet postition from double port -5
-1		! 34 rel. heigth of outlet position from double port-5
0		! 35 additional parameter of double port (not used)-5
0		! 36 csd =1  for stratified charging with double port-5
-1		! 37 rel. height of inlet postition from double port -6
-1		! 38 rel. heigth of outlet position from double port-6
0		! 39 additional parameter of double port (not used)-6
0		! 40 csd =1  for stratified charging with double port-6
-1		! 41 rel. height of inlet postition from double port -7
-1		! 42 rel. heigth of outlet position from double port-7
0		! 43 additional parameter of double port (not used)-7
0		! 44 csd =1  for stratified charging with double port-7
-1		! 45 rel. height of inlet postition from double port -8
-1		! 46 rel. heigth of outlet position from double port-8
0		! 47 additional parameter of double port (not used)-8
0		! 48 csd =1  for stratified charging with double port-8
-1		! 49 rel. height of inlet postition from double port -9
-1		! 50 rel. heigth of outlet position from double port-9
0		! 51 additional parameter of double port (not used)-9
0		! 52 csd =1  for stratified charging with double port-9
-1		! 53 rel. height of inlet postition from double port -10
-1		! 54 rel. heigth of outlet position from double port-10
0		! 55 additional parameter of double port (not used)-10
0		! 56 csd =1  for stratified charging with double port-10
0.5		! 57 rel. position of temperature sensor-1
0.5		! 58 rel. position of temperature sensor-2
0.5		! 59 rel. position of temperature sensor-3
0.5		! 60 rel. position of temperature sensor-4
0.5		! 61 rel. position of temperature sensor-5
0		! 62 HMOD auxiliary heater mode 0,,,none (the P38-P43 not used)    1,,,Paux variable  2,,,Paux  constant
0		! 63 HTOP heater install mode if =1 the auxiliary heater is installed from the top, else installed from the side
0		! 64 abs. length of auxiliary heater (only if HTOP=1)
0.5		! 65 rel. position where aux. heater is installed (Only if HTOP not equal 1)
0.6		! 66 rel. position fo temperature controller for aux. heater
0		! 67 set temperature of the controller for aux. heater(only if HMOD=2)
2		! 68 dead band temperature difference of the controller (only if HMOD=2) 
-1		! 69 rel. inlet position of the heat exchanger(0...1)-1
-1		! 70 rel. outlet position of the heat exchanger(0...1)-1
0.005		! 71 volume of heat exchanger-1
4.18		! 72 spec.heat capacity of the fluid in the heat exchanger-1
992.42		! 73 densitiy of the fluid in the heatexchanger-1
0		! 74 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-1
0		! 75 1. parameter for the calculation of (UA)h,s-1
0		! 76 2. parameter for the calculation of (UA)h,s-1
0.6		! 77 3. parameter for the calculation of (UA)h,s-1
0		! 78 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-1
0		! 79 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-1
0		! 80 factor of secondary mass flow rate (only if sch1=2)-1
1		! 81 factor for temperature dependency of (UA)h,s-1
-1		! 82 rel. inlet position of the heat exchanger(0...1)-2
-1		! 83 rel. outlet position of the heat exchanger(0...1)-2
0.005		! 84 volume of heat exchanger-2
4.18		! 85 spec.heat capacity of the fluid in the heat exchanger-2
992.42		! 86 densitiy of the fluid in the heatexchanger-2
0		! 87 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-2
0		! 88 1. parameter for the calculation of (UA)h,s-2
0		! 89 2. parameter for the calculation of (UA)h,s-2
0.6		! 90 3. parameter for the calculation of (UA)h,s-2
0		! 91 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-2
0		! 92 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-2
0		! 93 factor of secondary mass flow rate (only if sch1=2)-2
1		! 94 factor for temperature dependency of (UA)h,s-2
-1		! 95 rel. inlet position of the heat exchanger(0...1)-3
-1		! 96 rel. outlet position of the heat exchanger(0...1)-3
0.005		! 97 volume of heat exchanger-3
4.18		! 98 spec.heat capacity of the fluid in the heat exchanger-3
992.42		! 99 densitiy of the fluid in the heatexchanger-3
0		! 100 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-3
0		! 101 1. parameter for the calculation of (UA)h,s-3
0		! 102 2. parameter for the calculation of (UA)h,s-3
0.6		! 103 3. parameter for the calculation of (UA)h,s-3
0		! 104 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-3
0		! 105 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-3
0		! 106 factor of secondary mass flow rate (only if sch1=2)-3
1		! 107 factor for temperature dependency of (UA)h,s-3
-1		! 108 rel. inlet position of the heat exchanger(0...1)-4
-1		! 109 rel. outlet position of the heat exchanger(0...1)-4
0.005		! 110 volume of heat exchanger-4
4.18		! 111 spec.heat capacity of the fluid in the heat exchanger-4
992.42		! 112 densitiy of the fluid in the heatexchanger-4
0		! 113 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-4
0		! 114 1. parameter for the calculation of (UA)h,s-4
0		! 115 2. parameter for the calculation of (UA)h,s-4
0.6		! 116 3. parameter for the calculation of (UA)h,s-4
0		! 117 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-4
0		! 118 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-4
0		! 119 factor of secondary mass flow rate (only if sch1=2)-4
1		! 120 factor for temperature dependency of (UA)h,s-4
0.001		! 121 accuracy for calculating the temperatures 
0		! 122 accuracy of temperature-dependence of (UA)*hx,s
10		! 123 precision of the mixing process in the store
0		! 124 flag, if the temperature-dependence timestep control is used (1=yes)
3		! 125 number of nodes for the store (Nmax<200)
0		! 126 emulation of former versions (number of version) latest:  'ver=0' or 'ver=-7', fitting mode if 'ver' is negative
INPUTS 30
0,0		! [unconnected] inlet temperature of double port-1
0,0		! [unconnected] fluid flow rate of double port-1
0,0		! [unconnected] inlet temperature of double port-2
0,0		! [unconnected] fluid flow rate of double port-2
0,0		! [unconnected] inlet temperature of double port-3
0,0		! [unconnected] fluid flow rate of double port-3
0,0		! [unconnected] inlet temperature of double port-4
0,0		! [unconnected] fluid flow rate of double port-4
0,0		! [unconnected] inlet temperature of double port-5
0,0		! [unconnected] fluid flow rate of double port-5
0,0		! [unconnected] inlet temperature of double port-6
0,0		! [unconnected] fluid flow rate of double port-6
0,0		! [unconnected] inlet temperature of double port-7
0,0		! [unconnected] fluid flow rate of double port-7
0,0		! [unconnected] inlet temperature of double port-8
0,0		! [unconnected] fluid flow rate of double port-8
0,0		! [unconnected] inlet temperature of double port-9
0,0		! [unconnected] fluid flow rate of double port-9
0,0		! [unconnected] inlet temperature of double port-10
0,0		! [unconnected] fluid flow rate of double port-10
0,0		! [unconnected] inlet temperature of heat exchanger-1
0,0		! [unconnected] fluid flow rate of heat exchanger-1
0,0		! [unconnected] inlet temperature of heat exchanger-2
0,0		! [unconnected] fluid flow rate of heat exchanger-2
0,0		! [unconnected] inlet temperature of heat exchanger-3
0,0		! [unconnected] fluid flow rate of heat exchanger-3
0,0		! [unconnected] inlet temperature of heat exchanger-4
0,0		! [unconnected] fluid flow rate of heat exchanger-4
0,0		! [unconnected] ambient temperature
0,0		! [unconnected] auxiliary heater input
*** INITIAL INPUT VALUES
20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 15 0 
*------------------------------------------------------------------------------

* Model "SupplyMix_ST" (Type 649)
* 

UNIT 27 TYPE 649	 SupplyMix_ST
*$UNIT_NAME SupplyMix_ST
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649_v2a.tmf
*$POSITION 1626 724
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
1		! 1 Number of Inlets
INPUTS 2
0,0		! [unconnected] Temperature at Inlet-1-Supply_from_ST
0,0		! [unconnected] Flowrate at Inlet-1-Supply_from_ST
*** INITIAL INPUT VALUES
20 0 
*------------------------------------------------------------------------------

* EQUATIONS "PV_Rechner"
* 
EQUATIONS 9
SpS_II_power_kW = [122,3]/1000
SpS_III_W_power_kW = [121,3]/1000
SpS_III_O_power_kW = [49,3]/1000  
sum_PV_Pot = SpS_II_power_kW+SpS_III_O_power_kW+SpS_III_W_power_kW
TV_l_power_kW = [47,3]/1000
TV_r_power_kW = [46,3]/1000  
SB_O_power_kW = [45,3]/1000
SB_W_power_kW = [50,3]/1000
sum_PV_Bestand = TV_l_power_kW+TV_r_power_kW+SB_O_power_kW+SB_W_power_kW
*$UNIT_NAME PV_Rechner
*$LAYER Main
*$POSITION 320 1418
*$UNIT_NUMBER 33

*------------------------------------------------------------------------------


* Model "PV" (Type 65)
* 

UNIT 34 TYPE 65	 PV
*$UNIT_NAME PV
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 319 1514
*$LAYER Main # 
PARAMETERS 12
5		! 1 Nb. of left-axis variables
5		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
30		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 10
SpS_II_power_kW		! PV_Rechner:SpS_II_power_kW ->Left axis variable-1
SpS_III_O_power_kW		! PV_Rechner:SpS_III_O_power_kW ->Left axis variable-2
sum_PV_Pot		! PV_Rechner:sum_PV_Pot ->Left axis variable-3
SpS_III_W_power_kW		! PV_Rechner:SpS_III_W_power_kW ->Left axis variable-4
0,0		! [unconnected] Left axis variable-5
TV_l_power_kW		! PV_Rechner:TV_l_power_kW ->Right axis variable-1
TV_r_power_kW		! PV_Rechner:TV_r_power_kW ->Right axis variable-2
SB_O_power_kW		! PV_Rechner:SB_O_power_kW ->Right axis variable-3
SB_W_power_kW		! PV_Rechner:SB_W_power_kW ->Right axis variable-4
sum_PV_Bestand		! PV_Rechner:sum_PV_Bestand ->Right axis variable-5
*** INITIAL INPUT VALUES
SpSII_PV_Pot_kW SpSIII_O_PV_Pot_kW sum_Pot SpSIII_O_PV_Pot_kW leer
TV_l_Best_kW TV_r_Best_kW SB_O_power_kW SB_W_power_kW sum_PV_Bestand

LABELS  3
"PowerPutput_potential[kW]"
"PowerPutput_real[kW]"
"PV_Potenziale"
*------------------------------------------------------------------------------

* Model "TV_0_S_35" (Type 15)
* 

UNIT 40 TYPE 15	 TV_0_S_35
*$UNIT_NAME TV_0_S_35
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 460 1882
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
49		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
35		! 8 Slope of surface
20		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 49
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "SB_O" (Type 15)
* 

UNIT 41 TYPE 15	 SB_O
*$UNIT_NAME SB_O
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 458 1987
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
50		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
10		! 8 Slope of surface
-90		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 50
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "SB_W" (Type 15)
* 

UNIT 42 TYPE 15	 SB_W
*$UNIT_NAME SB_W
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 458 2059
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
51		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
10		! 8 Slope of surface
90		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 51
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "Flusswasser_import" (Type 9)
* 

UNIT 43 TYPE 9	 Flusswasser_import
*$UNIT_NAME Flusswasser_import
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 737 170
*$LAYER Weather - Data Files # 
PARAMETERS 10
5		! 1 Mode
1		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
52		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Erneuerbare_Energien\6_Output_wassertemperatur_rhein.csv" 52
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "B_TV_l" (Type 103)
* 

UNIT 47 TYPE 103	 B_TV_l
*$UNIT_NAME B_TV_l
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 573 1857
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
8.44		! 2 Module short-circuit current at reference conditions
43.13		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
34.59		! 6 Module voltage at max power point and reference conditions
7.8		! 7 Module current at max power point and reference conditions
0.03		! 8 Temperature coefficient of Isc (ref. cond)
-0.033		! 9 Temperature coefficient of Voc (ref. cond.)
36		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
2.12		! 12 Module area
2		! 13 Number of modules in series
2		! 14 Number of modules in parallel
INPUTS 6
40,1 		! TV_0_S_35:Dry bulb temperature ->Ambient temperature
40,25 		! TV_0_S_35:Beam radiation for surface ->Beam radiation
40,26 		! TV_0_S_35:Sky diffuse radiation for surface ->Sky diffuse radiation
40,27 		! TV_0_S_35:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
40,30 		! TV_0_S_35:Slope of surface ->Array slope
40,29 		! TV_0_S_35:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "SpS Bau III_O" (Type 103)
* 

UNIT 49 TYPE 103	 SpS Bau III_O
*$UNIT_NAME SpS Bau III_O
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 582 1752
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
13.65		! 2 Module short-circuit current at reference conditions
37		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
31.09		! 6 Module voltage at max power point and reference conditions
12.86		! 7 Module current at max power point and reference conditions
0.045		! 8 Temperature coefficient of Isc (ref. cond)
-0.27		! 9 Temperature coefficient of Voc (ref. cond.)
36		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
1.8		! 12 Module area
15		! 13 Number of modules in series
1		! 14 Number of modules in parallel
INPUTS 6
112,1 		! SpS_O_slope=30:Dry bulb temperature ->Ambient temperature
112,25 		! SpS_O_slope=30:Beam radiation for surface ->Beam radiation
112,26 		! SpS_O_slope=30:Sky diffuse radiation for surface ->Sky diffuse radiation
112,27 		! SpS_O_slope=30:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
112,30 		! SpS_O_slope=30:Slope of surface ->Array slope
112,29 		! SpS_O_slope=30:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "B_TV_r" (Type 103)
* 

UNIT 46 TYPE 103	 B_TV_r
*$UNIT_NAME B_TV_r
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 576 1914
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
8.44		! 2 Module short-circuit current at reference conditions
43.13		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
34.59		! 6 Module voltage at max power point and reference conditions
7.8		! 7 Module current at max power point and reference conditions
0.03		! 8 Temperature coefficient of Isc (ref. cond)
-0.033		! 9 Temperature coefficient of Voc (ref. cond.)
72		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
2.12		! 12 Module area
4		! 13 Number of modules in series
2		! 14 Number of modules in parallel
INPUTS 6
40,1 		! TV_0_S_35:Dry bulb temperature ->Ambient temperature
40,25 		! TV_0_S_35:Beam radiation for surface ->Beam radiation
40,26 		! TV_0_S_35:Sky diffuse radiation for surface ->Sky diffuse radiation
40,27 		! TV_0_S_35:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
40,30 		! TV_0_S_35:Slope of surface ->Array slope
40,29 		! TV_0_S_35:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "SB_O-2" (Type 103)
* 

UNIT 45 TYPE 103	 SB_O-2
*$UNIT_NAME SB_O-2
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 583 1991
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
13.65		! 2 Module short-circuit current at reference conditions
37		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
31.09		! 6 Module voltage at max power point and reference conditions
12.86		! 7 Module current at max power point and reference conditions
0.045		! 8 Temperature coefficient of Isc (ref. cond)
-0.27		! 9 Temperature coefficient of Voc (ref. cond.)
108		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
1.88		! 12 Module area
6		! 13 Number of modules in series
11		! 14 Number of modules in parallel
INPUTS 6
41,1 		! SB_O:Dry bulb temperature ->Ambient temperature
41,25 		! SB_O:Beam radiation for surface ->Beam radiation
41,26 		! SB_O:Sky diffuse radiation for surface ->Sky diffuse radiation
41,27 		! SB_O:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
41,30 		! SB_O:Slope of surface ->Array slope
41,29 		! SB_O:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "SB_W-2" (Type 103)
* 

UNIT 50 TYPE 103	 SB_W-2
*$UNIT_NAME SB_W-2
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 585 2063
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
13.65		! 2 Module short-circuit current at reference conditions
37		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
31.09		! 6 Module voltage at max power point and reference conditions
12.86		! 7 Module current at max power point and reference conditions
0.045		! 8 Temperature coefficient of Isc (ref. cond)
-0.27		! 9 Temperature coefficient of Voc (ref. cond.)
108		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
1.88		! 12 Module area
6		! 13 Number of modules in series
11		! 14 Number of modules in parallel
INPUTS 6
42,1 		! SB_W:Dry bulb temperature ->Ambient temperature
42,25 		! SB_W:Beam radiation for surface ->Beam radiation
42,26 		! SB_W:Sky diffuse radiation for surface ->Sky diffuse radiation
42,27 		! SB_W:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
42,30 		! SB_W:Slope of surface ->Array slope
42,29 		! SB_W:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "TWW-massflow" (Type 9)
* 

UNIT 59 TYPE 9	 TWW-massflow
*$UNIT_NAME TWW-massflow
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 1319 184
*$LAYER Weather - Data Files # 
PARAMETERS 26
5		! 1 Mode
1		! 2 Header Lines to Skip
5		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
53		! 25 Logical unit for input file
-1		! 26 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\Input_Data\TWW_Profile\TWW_massflow_15min_per_building.csv" 53
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "156_Pufferspeicher_Durchlaufprinzip-2" (Type 156)
* 

UNIT 64 TYPE 156	 156_Pufferspeicher_Durchlaufprinzip-2
*$UNIT_NAME 156_Pufferspeicher_Durchlaufprinzip-2
*$MODEL .\Thermal Storage\Constant Volume Liquid Storage\Vertical Tank\With HX\Type156.tmf
*$POSITION 1152 1546
*$LAYER Main # 
*$# Cylindrical Storage Tank with Immersed Coiled-Tube Heat Exchanger
PARAMETERS 35
0.2725		! 1 Tank volume
1.331		! 2 Tank height
10		! 3 Number of tank nodes
3.325		! 4 Top loss coefficient
3.325		! 5 Edge loss coefficient
3.325		! 6 Bottom loss coefficient
4.182		! 7 Fluid specific heat
992.		! 8 Fluid density
2.224		! 9 Fluid thermal conductivity
2.352		! 10 Fluid viscosity
0.000386		! 11 Fluid thermal expansion coefficient
1.		! 12 Height fraction of inlet 1
0.		! 13 Height fraction of outlet 1
0.		! 14 Height fraction of inlet 2
1.		! 15 Height fraction of outlet 2
0.5		! 16 Height fraction of HX inlet
0.1		! 17 Height fraction of HX outlet
0.0199		! 18 HX inner tube diameter
0.0222		! 19 HX outer tube diameter
20.		! 20 Length of coiled HX tubes
1		! 21 Number of HX tubes
1440.		! 22 HX wall thermal conductivity
0.3048		! 23 HX coil diameter
0.0255		! 24 HX coil pitch
0.4		! 25 Multiplier for HX natural convection
0.25		! 26 Exponent for natural convection
25		! 27 Number of HX nodes
4.182		! 28 HX fluid specific heat
992.		! 29 HX fluid density
2.224		! 30 HX fluid thermal conductivity
2.352		! 31 HX fluid viscosity
1		! 32 Number of thermostats
0.75		! 33 Height fraction of thermostat
1		! 34 Number of auxiliary heat inputs
0.25		! 35 Height fraction of auxiliary input
INPUTS 10
68,1 		! Collectors-2:Outlet temperature ->Inlet temperature for port 1
68,2 		! Collectors-2:Outlet flowrate ->Inlet flow rate for port 1
0,0		! [unconnected] Inlet temperature for port 2
0,0		! [unconnected] Inlet flow rate for port 2
75,1 		! div-2:Temperature at outlet 1 ->Inlet temperature for HX
75,2 		! div-2:Flow rate at outlet 1 ->Inlet flow rate for HX
0,0		! [unconnected] Top loss temperature
0,0		! [unconnected] Edge loss temperature
0,0		! [unconnected] Bottom loss temperature
0,0		! [unconnected] Auxiliary heat input
*** INITIAL INPUT VALUES
20. 0. 20. 0. 20. 0. 20. 20. 20. 0. 
DERIVATIVES 10
20.		! 1 Initial tank temperature for node-1
20.		! 2 Initial tank temperature for node-2
20.		! 3 Initial tank temperature for node-3
20.		! 4 Initial tank temperature for node-4
20.		! 5 Initial tank temperature for node-5
20.		! 6 Initial tank temperature for node-6
20.		! 7 Initial tank temperature for node-7
20.		! 8 Initial tank temperature for node-8
20.		! 9 Initial tank temperature for node-9
20.		! 10 Initial tank temperature for node-10
*------------------------------------------------------------------------------

* Model "TWW-massflow-2" (Type 9)
* 

UNIT 65 TYPE 9	 TWW-massflow-2
*$UNIT_NAME TWW-massflow-2
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 1012 1850
*$LAYER Main # 
PARAMETERS 26
5		! 1 Mode
1		! 2 Header Lines to Skip
5		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
62		! 25 Logical unit for input file
-1		! 26 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\Input_Data\TWW_Profile\TWW_massflow_15min_per_building.csv" 62
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Kollkreis" (Type 65)
* 

UNIT 67 TYPE 65	 Kollkreis
*$UNIT_NAME Kollkreis
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1223 1416
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0		! 3 Left axis minimum
150		! 4 Left axis maximum
0		! 5 Right axis minimum
1000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
7		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
60		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
69,1 		! Pump-2:Outlet fluid temperature ->Left axis variable-1
68,1 		! Collectors-2:Outlet temperature ->Left axis variable-2
73,1 		! controller-2:Output control function ->Left axis variable-3
64,7 		! 156_Pufferspeicher_Durchlaufprinzip-2:Average tank temperature ->Left axis variable-4
68,2 		! Collectors-2:Outlet flowrate ->Right axis variable
*** INITIAL INPUT VALUES
T_coll_In T_coll_Out Switch_pump Average_tank_temp Coll_flowrate

LABELS  3
"Temperature [C]"
"Mass Flow Rate [kg/h]"
"Kollektorkreis"
*** External files
ASSIGN "***.plt1" 60
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Collectors-2" (Type 1)
* 

UNIT 68 TYPE 1	 Collectors-2
*$UNIT_NAME Collectors-2
*$MODEL .\Solar Thermal Collectors\Quadratic Efficiency Collector\2nd-Order Incidence Angle Modifiers\Type1b.tmf
*$POSITION 1075 1372
*$LAYER Main # 
PARAMETERS 11
1		! 1 Number in series
144		! 2 Collector area
4.19		! 3 Fluid specific heat
1		! 4 Efficiency mode
40		! 5 Tested flow rate
0.8		! 6 Intercept efficiency
13		! 7 Efficiency slope
0.05		! 8 Efficiency curvature
2		! 9 Optical mode 2
0.2		! 10 1st-order IAM
0		! 11 2nd-order IAM
INPUTS 9
69,1 		! Pump-2:Outlet fluid temperature ->Inlet temperature
69,2 		! Pump-2:Outlet flow rate ->Inlet flowrate
71,1 		! koblenz:Dry bulb temperature ->Ambient temperature
71,24 		! koblenz:Total tilted surface radiation for surface ->Incident radiation
71,18 		! koblenz:Total horizontal radiation ->Total horizontal radiation
71,22 		! koblenz:Total diffuse radiation on the horizontal ->Horizontal diffuse radiation
71,59 		! koblenz:Ground reflectance ->Ground reflectance
71,29 		! koblenz:Angle of incidence for surface ->Incidence angle
71,30 		! koblenz:Slope of surface ->Collector slope
*** INITIAL INPUT VALUES
20 0 10 0 0 0 0.200000 45 0 
*------------------------------------------------------------------------------

* Model "Pump-2" (Type 114)
* 

UNIT 69 TYPE 114	 Pump-2
*$UNIT_NAME Pump-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 906 1372
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
160		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
240		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
64,1 		! 156_Pufferspeicher_Durchlaufprinzip-2:Temperature at outlet 1 ->Inlet fluid temperature
64,2 		! 156_Pufferspeicher_Durchlaufprinzip-2:Flow rate at outlet 1 ->Inlet fluid flow rate
73,1 		! controller-2:Output control function ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20 0 1 0.6 0.9 
*------------------------------------------------------------------------------

* EQUATIONS "einst"
* 
EQUATIONS 1
TCold_1 = 15
*$UNIT_NAME einst
*$LAYER Main
*$POSITION 953 1773
*$UNIT_NUMBER 70

*------------------------------------------------------------------------------


* Model "koblenz" (Type 15)
* 

UNIT 71 TYPE 15	 koblenz
*$UNIT_NAME koblenz
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 1300 1352
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
61		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
40		! 8 Slope of surface
180		! 9 Azimuth of surface
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\6_Gesamtsysteme_REP\TRNSYS\TRY2015_503413075920_Jahr.dat" 61
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "mix-2" (Type 11)
* 

UNIT 72 TYPE 11	 mix-2
*$UNIT_NAME mix-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1344 1557
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
64,5 		! 156_Pufferspeicher_Durchlaufprinzip-2:Temperature at HX Outlet ->Temperature at inlet 1
64,6 		! 156_Pufferspeicher_Durchlaufprinzip-2:HX flow rate ->Flow rate at inlet 1
75,3 		! div-2:Temperature at outlet 2 ->Temperature at inlet 2
75,4 		! div-2:Flow rate at outlet 2 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "controller-2" (Type 165)
* 

UNIT 73 TYPE 165	 controller-2
*$UNIT_NAME controller-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Type165.tmf
*$POSITION 996 1461
*$LAYER Main # 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 5
68,1 		! Collectors-2:Outlet temperature ->Upper input temperature Th
64,1 		! 156_Pufferspeicher_Durchlaufprinzip-2:Temperature at outlet 1 ->Lower input temperature Tl
64,3 		! 156_Pufferspeicher_Durchlaufprinzip-2:Temperature at outlet 2 ->Monitoring temperature Tin
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
20.0 10.0 20.0 3 0 
*------------------------------------------------------------------------------

* Model "tempering valve control-2" (Type 115)
* 

UNIT 74 TYPE 115	 tempering valve control-2
*$UNIT_NAME tempering valve control-2
*$MODEL .\Controllers\Tempering Valve Control\Heating Mode\Type115.tmf
*$POSITION 1152 1642
*$LAYER Main # 
PARAMETERS 1
5		! 1 # Oscillations Permitted
INPUTS 3
0,0		! [unconnected] Setpoint Temperature
64,3 		! 156_Pufferspeicher_Durchlaufprinzip-2:Temperature at outlet 2 ->Source Temperature
TCold_1		! einst:TCold_1 ->Tempering Fluid Temperature (Return Temperature)
*** INITIAL INPUT VALUES
45 10.0 20.0 
*------------------------------------------------------------------------------

* Model "div-2" (Type 11)
* 

UNIT 75 TYPE 11	 div-2
*$UNIT_NAME div-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 1149 1770
*$LAYER Main # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
TCold_1		! einst:TCold_1 ->Inlet temperature
65,4 		! TWW-massflow-2:Schule_massflow ->Inlet flow rate
74,2 		! tempering valve control-2:Fraction to Bypass Heat Source ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "Type31" (Type 31)
* 

UNIT 76 TYPE 31	 Type31
*$UNIT_NAME Type31
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1632 788
*$LAYER Water Loop # 
PARAMETERS 6
0.2		! 1 Inside diameter
1.0		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
0,0		! [unconnected] Inlet temperature
0,0		! [unconnected] Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* EQUATIONS "Warmebedarfe"
* 
EQUATIONS 8
FVR_b_Waermebed = [4,2] ![kW]
TV_b_Waermebed = [4,8] ![kW]
SB_b_Waermebed = [4,4] ![kW]
SpS_b_Waermebed = [4,6] ![kW]
FVR_b_Waermebed_kJ_h = FVR_b_Waermebed * 3600 ![kJ/h]
TV_b_Waermebed_kJ_h = TV_b_Waermebed*3600 ![kJ/h]
SB_b_Waermebed_kJ_h = SB_b_Waermebed * 3600 ![kJ/h]
SpS_b_Waermebed_kJ_h = SpS_b_Waermebed*3600 ![kJ/h]
*$UNIT_NAME Warmebedarfe
*$LAYER Main
*$POSITION 1091 280
*$UNIT_NUMBER 99

*------------------------------------------------------------------------------


* Model "VLT_WN_pl" (Type 65)
* 

UNIT 80 TYPE 65	 VLT_WN_pl
*$UNIT_NAME VLT_WN_pl
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 326 468
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
0		! 3 Left axis minimum
20		! 4 Left axis maximum
0		! 5 Right axis minimum
20		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
66		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 12
HT_WN_RLT_FVR		! VLT_RLT_allB:HT_WN_RLT_FVR ->Left axis variable-1
HT_WN_VLT_FVR		! VLT_RLT_allB:HT_WN_VLT_FVR ->Left axis variable-2
51,1 		! Wetterdaten:Dry bulb temperature ->Right axis variable-1
Grad_16		! VLT_RLT_allB:Grad_16 ->Right axis variable-2
Grad_21		! VLT_RLT_allB:Grad_21 ->Right axis variable-3
81,1 		! Soil_Temp:0 ->Right axis variable-4
81,2 		! Soil_Temp:0.5 ->Right axis variable-5
81,3 		! Soil_Temp:3 ->Right axis variable-6
81,4 		! Soil_Temp:4 ->Right axis variable-7
81,10 		! Soil_Temp:100 ->Right axis variable-8
81,8 		! Soil_Temp:10 ->Right axis variable-9
temp_FW		! Flusswasser:temp_FW ->Right axis variable-10
*** INITIAL INPUT VALUES
RLT_FVR VLT_FVR T_amb 16_Grad 21_Grad E_0m E_0.5m E_3m E_4m E_100m E_10m
Flusstemp 
LABELS  3
"Temperature NT-WN [C]"
"Temperature HT-WN [kJ/h]"
"Vorlauftemperaturen_WN"
*** External files
ASSIGN "***.plt" 66
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Wetterdaten" (Type 15)
* 

UNIT 51 TYPE 15	 Wetterdaten
*$UNIT_NAME Wetterdaten
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 328 607
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
69		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
10		! 8 Slope of surface
90		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 69
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "Rohr" (Type 604)
* 

UNIT 52 TYPE 604	 Rohr
*$UNIT_NAME Rohr
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b.tmf
*$POSITION 1629 511
*$LAYER Main # 
PARAMETERS 23
10		! 1 Pipe Length
0.025		! 2 Pipe Inner Diameter
0.0254		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
insulation_thickness		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
1000		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.19		! 13 Fluid Specific Heat
3.078		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
20.0		! 17 Initial Fluid Temperature
20.0		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
surface_emisivity		! 20 Surface Emissivity
0.		! 21 Contact Resistance
2		! 22 Convection Mode
1		! 23 Pipe Orientation
INPUTS 7
0,0		! [unconnected] Temperature at Inlet A
0,0		! [unconnected] Flowrate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flowrate at Inlet B
0,0		! [unconnected] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. 20.0 1. 64.000001 
*------------------------------------------------------------------------------

* EQUATIONS "Randbed_WN"
* 
EQUATIONS 26
p_density = 933
p_thermal_conductivi = 0.35*3.6
p_specific_heat = 2.9
insulation_thickness = 1
insulation_density = 1000
insulation_conductiv = 0.022*3.6
insulation_spec_heat = 1.69/1000
surface_emisivity = 1
d_40_o = 40/1000
D_40 = 90/1000
d_40_i = d_40_o-(1.5/1000)
dI_40 = (D_40-d_40_i)/2
d_63_o = 63/1000
D_63 = 125/1000
d_63_i = d_63_o-(1.5/1000)
d_75_o = 75/1000
D_75 = 140/1000
d_75_i = d_75_o-(1.5/1000)
dI_63 = (D_63-d_63_i)/2
dI_75_alt = (D_75-d_75_i)/2
fraction_to_1 = 0.18
fraction_to_2 = 0.82
fraction_to_2a = 0.29
fraction_to_2b = 0.71
soil_temp_pipes = [81,3]
dI_75 = (D_75-d_75_i)/2
*$UNIT_NAME Randbed_WN
*$LAYER Main
*$POSITION 1010 564
*$UNIT_NUMBER 53

*------------------------------------------------------------------------------


* Model "Type1332_v2a" (Type 1332)
* 

UNIT 55 TYPE 1332	 Type1332_v2a
*$UNIT_NAME Type1332_v2a
*$MODEL .\HVAC Library (TESS)\Heat Exchangers\Fluid-to-Fluid\Known Design Conditions\Type1332_v2a.tmf
*$POSITION 1640 959
*$LAYER Main # 
*$# Counterflow HX with Flow Modulation
PARAMETERS 12
1		! 1 HX configuration
4.19		! 2 Specific heat of hot side fluid
30.		! 3 Design inlet hot-side temperature
100.		! 4 Design hot side flow rate
4.19		! 5 Specific heat of cold side fluid
10.		! 6 Design inlet cold-side temperature
100.		! 7 Design cold side flow rate
5000.		! 8 Design heat transfer
0.475		! 9 Fraction of resistance from hot-side flow
0.475		! 10 Fraction of Resistance from Cold-Side Flow
0.8		! 11 Exponent for hot-side flow
0.8		! 12 Exponent for cold-side flow
INPUTS 9
0,0		! [unconnected] Hot side inlet temperature
0,0		! [unconnected] Hot side flow rate
0,0		! [unconnected] Cold side inlet temperature
0,0		! [unconnected] Cold side flow rate
0,0		! [unconnected] Control mode for heat exchanger
0,0		! [unconnected] Desired control value
0,0		! [unconnected] Failure mode
0,0		! [unconnected] Minimum flow rate for modulation
0,0		! [unconnected] Maximum flow rate for modulation
*** INITIAL INPUT VALUES
20. 0. 10. 0. 1 20. 1 0. 999999999. 
*------------------------------------------------------------------------------

* Model "V-DN75-0" (Type 604)
* 

UNIT 58 TYPE 604	 V-DN75-0
*$UNIT_NAME V-DN75-0
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 330 945
*$LAYER Main # 
PARAMETERS 24
7		! 1 Pipe Length
d_75_i		! 2 Pipe Inner Diameter
d_75_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_75		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
75		! 17 Initial Fluid Temperature
75		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
VLT_WN		! [equation] Temperature at Inlet A
89,2 		! R-DN75-0:Flow rate at Outlet A ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
VLT_WN 0 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "V-DN40-1" (Type 604)
* 

UNIT 60 TYPE 604	 V-DN40-1
*$UNIT_NAME V-DN40-1
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 584 756
*$LAYER Main # 
PARAMETERS 24
19		! 1 Pipe Length
d_40_i		! 2 Pipe Inner Diameter
d_40_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_40		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
75		! 17 Initial Fluid Temperature
75		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
58,1 		! V-DN75-0:Temperature at Outlet A ->Temperature at Inlet A
87,2 		! R-DN40-1:Flow rate at Outlet A ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "V-DN75-2" (Type 604)
* 

UNIT 61 TYPE 604	 V-DN75-2
*$UNIT_NAME V-DN75-2
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 586 1208
*$LAYER Main # 
PARAMETERS 24
25		! 1 Pipe Length
d_75_i		! 2 Pipe Inner Diameter
d_75_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_75		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
75		! 17 Initial Fluid Temperature
75		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
58,1 		! V-DN75-0:Temperature at Outlet A ->Temperature at Inlet A
88,2 		! R-DN75-2:Flow rate at Outlet A ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "V-DN40-2a" (Type 604)
* 

UNIT 62 TYPE 604	 V-DN40-2a
*$UNIT_NAME V-DN40-2a
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 863 1068
*$LAYER Main # 
PARAMETERS 24
27		! 1 Pipe Length
d_40_i		! 2 Pipe Inner Diameter
d_40_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_40		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
75		! 17 Initial Fluid Temperature
75		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
61,1 		! V-DN75-2:Temperature at Outlet A ->Temperature at Inlet A
86,2 		! R-DN40-2a:Flow rate at Outlet A ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "V-DN63-2b" (Type 604)
* 

UNIT 63 TYPE 604	 V-DN63-2b
*$UNIT_NAME V-DN63-2b
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 863 1406
*$LAYER Main # 
PARAMETERS 24
54		! 1 Pipe Length
d_63_i		! 2 Pipe Inner Diameter
d_63_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_63		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
75		! 17 Initial Fluid Temperature
75		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
61,1 		! V-DN75-2:Temperature at Outlet A ->Temperature at Inlet A
85,2 		! R-DN63-2b:Flow rate at Outlet A ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "FVR" (Type 1332)
* 

UNIT 77 TYPE 1332	 FVR
*$UNIT_NAME FVR
*$MODEL .\HVAC Library (TESS)\Heat Exchangers\Fluid-to-Fluid\Known Design Conditions\Type1332_v2a.tmf
*$POSITION 863 810
*$LAYER Main # 
*$# Counterflow HX with Flow Modulation
PARAMETERS 12
1		! 1 HX configuration
4.19		! 2 Specific heat of hot side fluid
75		! 3 Design inlet hot-side temperature
4382		! 4 Design hot side flow rate
4.19		! 5 Specific heat of cold side fluid
60		! 6 Design inlet cold-side temperature
4382		! 7 Design cold side flow rate
183600		! 8 Design heat transfer
0.475		! 9 Fraction of resistance from hot-side flow
0.475		! 10 Fraction of Resistance from Cold-Side Flow
0.8		! 11 Exponent for hot-side flow
0.8		! 12 Exponent for cold-side flow
INPUTS 9
60,1 		! V-DN40-1:Temperature at Outlet A ->Hot side inlet temperature
77,2 		! FVR:Hot side flow rate ->Hot side flow rate
HT_WN_RLT_FVR		! [equation] Cold side inlet temperature
flowrate_FVR		! [equation] Cold side flow rate
0,0		! [unconnected] Control mode for heat exchanger
HT_WN_VLT_FVR		! [equation] Desired control value
0,0		! [unconnected] Failure mode
0,0		! [unconnected] Minimum flow rate for modulation
0,0		! [unconnected] Maximum flow rate for modulation
*** INITIAL INPUT VALUES
20. 0. HT_WN_RLT_FVR flowrate_FVR 2 HT_WN_VLT_FVR 1 0 8000 
*------------------------------------------------------------------------------

* Model "TV" (Type 1332)
* 

UNIT 78 TYPE 1332	 TV
*$UNIT_NAME TV
*$MODEL .\HVAC Library (TESS)\Heat Exchangers\Fluid-to-Fluid\Known Design Conditions\Type1332_v2a.tmf
*$POSITION 1111 1119
*$LAYER Main # 
*$# Counterflow HX with Flow Modulation
PARAMETERS 12
1		! 1 HX configuration
4.19		! 2 Specific heat of hot side fluid
77		! 3 Design inlet hot-side temperature
3093		! 4 Design hot side flow rate
4.19		! 5 Specific heat of cold side fluid
62		! 6 Design inlet cold-side temperature
3093		! 7 Design cold side flow rate
129600		! 8 Design heat transfer
0.475		! 9 Fraction of resistance from hot-side flow
0.475		! 10 Fraction of Resistance from Cold-Side Flow
0.8		! 11 Exponent for hot-side flow
0.8		! 12 Exponent for cold-side flow
INPUTS 9
62,1 		! V-DN40-2a:Temperature at Outlet A ->Hot side inlet temperature
78,2 		! TV:Hot side flow rate ->Hot side flow rate
HT_WN_RLT_TV		! [equation] Cold side inlet temperature
flowrate_TV		! [equation] Cold side flow rate
0,0		! [unconnected] Control mode for heat exchanger
HT_WN_VLT_TV		! [equation] Desired control value
0,0		! [unconnected] Failure mode
0,0		! [unconnected] Minimum flow rate for modulation
0,0		! [unconnected] Maximum flow rate for modulation
*** INITIAL INPUT VALUES
20. 0. HT_WN_RLT_TV flowrate_TV 2 HT_WN_VLT_TV 1 0 10000 
*------------------------------------------------------------------------------

* Model "SB" (Type 1332)
* 

UNIT 79 TYPE 1332	 SB
*$UNIT_NAME SB
*$MODEL .\HVAC Library (TESS)\Heat Exchangers\Fluid-to-Fluid\Known Design Conditions\Type1332_v2a.tmf
*$POSITION 1111 1462
*$LAYER Main # 
*$# Counterflow HX with Flow Modulation
PARAMETERS 12
1		! 1 HX configuration
4.19		! 2 Specific heat of hot side fluid
76.1		! 3 Design inlet hot-side temperature
12080		! 4 Design hot side flow rate
4.19		! 5 Specific heat of cold side fluid
61		! 6 Design inlet cold-side temperature
12080		! 7 Design cold side flow rate
511200		! 8 Design heat transfer
0.475		! 9 Fraction of resistance from hot-side flow
0.475		! 10 Fraction of Resistance from Cold-Side Flow
0.8		! 11 Exponent for hot-side flow
0.8		! 12 Exponent for cold-side flow
INPUTS 9
63,1 		! V-DN63-2b:Temperature at Outlet A ->Hot side inlet temperature
79,2 		! SB:Hot side flow rate ->Hot side flow rate
HT_WN_RLT_SB		! [equation] Cold side inlet temperature
flowrate_SB		! [equation] Cold side flow rate
0,0		! [unconnected] Control mode for heat exchanger
HT_WN_VLT_SB		! [equation] Desired control value
0,0		! [unconnected] Failure mode
0,0		! [unconnected] Minimum flow rate for modulation
0,0		! [unconnected] Maximum flow rate for modulation
*** INITIAL INPUT VALUES
20. 0. HT_WN_RLT_SB flowrate_SB 2 HT_WN_VLT_SB 1 0 10000 
*------------------------------------------------------------------------------

* Model "SpS" (Type 1332)
* 

UNIT 84 TYPE 1332	 SpS
*$UNIT_NAME SpS
*$MODEL .\HVAC Library (TESS)\Heat Exchangers\Fluid-to-Fluid\Known Design Conditions\Type1332_v2a.tmf
*$POSITION 1579 1396
*$LAYER Main # 
*$# Counterflow HX with Flow Modulation
PARAMETERS 12
1		! 1 HX configuration
4.19		! 2 Specific heat of hot side fluid
75		! 3 Design inlet hot-side temperature
11427		! 4 Design hot side flow rate
4.19		! 5 Specific heat of cold side fluid
60		! 6 Design inlet cold-side temperature
11427		! 7 Design cold side flow rate
478800		! 8 Design heat transfer
0.475		! 9 Fraction of resistance from hot-side flow
0.475		! 10 Fraction of Resistance from Cold-Side Flow
0.8		! 11 Exponent for hot-side flow
0.8		! 12 Exponent for cold-side flow
INPUTS 9
0,0		! [unconnected] Hot side inlet temperature
0,0		! [unconnected] Hot side flow rate
HT_WN_RLT_FVR		! [equation] Cold side inlet temperature
flowrate_SpS		! [equation] Cold side flow rate
0,0		! [unconnected] Control mode for heat exchanger
HT_WN_VLT_SpS		! [equation] Desired control value
0,0		! [unconnected] Failure mode
0,0		! [unconnected] Minimum flow rate for modulation
0,0		! [unconnected] Maximum flow rate for modulation
*** INITIAL INPUT VALUES
20. 0. HT_WN_RLT_FVR flowrate_SpS 2 HT_WN_VLT_SpS 1 0. 999999999. 
*------------------------------------------------------------------------------

* Model "R-DN63-2b" (Type 604)
* 

UNIT 85 TYPE 604	 R-DN63-2b
*$UNIT_NAME R-DN63-2b
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 867 1516
*$LAYER Main # 
PARAMETERS 24
54		! 1 Pipe Length
d_63_i		! 2 Pipe Inner Diameter
d_63_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_63		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
65		! 17 Initial Fluid Temperature
65		! 18 Initial Pipe Temperature
20		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
114,1 		! MIX_SB:Outlet temperature ->Temperature at Inlet A
114,2 		! MIX_SB:Outlet flow rate ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "R-DN40-2a" (Type 604)
* 

UNIT 86 TYPE 604	 R-DN40-2a
*$UNIT_NAME R-DN40-2a
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 867 1172
*$LAYER Main # 
PARAMETERS 24
27		! 1 Pipe Length
d_40_i		! 2 Pipe Inner Diameter
d_40_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_40		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
65		! 17 Initial Fluid Temperature
65		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
117,1 		! MIX_SB-2:Outlet temperature ->Temperature at Inlet A
117,2 		! MIX_SB-2:Outlet flow rate ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "R-DN40-1" (Type 604)
* 

UNIT 87 TYPE 604	 R-DN40-1
*$UNIT_NAME R-DN40-1
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 583 841
*$LAYER Main # 
PARAMETERS 24
19		! 1 Pipe Length
d_40_i		! 2 Pipe Inner Diameter
d_40_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_40		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
65		! 17 Initial Fluid Temperature
65		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
108,1 		! MIX_FVR:Outlet temperature ->Temperature at Inlet A
108,2 		! MIX_FVR:Outlet flow rate ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "R-DN75-2" (Type 604)
* 

UNIT 88 TYPE 604	 R-DN75-2
*$UNIT_NAME R-DN75-2
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 586 1318
*$LAYER Main # 
PARAMETERS 24
25		! 1 Pipe Length
d_75_i		! 2 Pipe Inner Diameter
d_75_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_75		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
65		! 17 Initial Fluid Temperature
65		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
102,1 		! Mix_2-2:Outlet Temperature-1-Supply_from_BufferSt ->Temperature at Inlet A
102,2 		! Mix_2-2:Outlet Flowrate-1-Supply_from_BufferSt ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* Model "R-DN75-0" (Type 604)
* 

UNIT 89 TYPE 604	 R-DN75-0
*$UNIT_NAME R-DN75-0
*$MODEL .\Hydronics Library (TESS)\Circular Pipe\Isothermal Node Approach\Provide External Convection Coefficient\Type604b_v2a.tmf
*$POSITION 329 1008
*$LAYER Main # 
PARAMETERS 24
7		! 1 Pipe Length
d_75_i		! 2 Pipe Inner Diameter
d_75_o		! 3 Pipe Outer Diameter
p_density		! 4 Pipe Density
p_thermal_conductivi		! 5 Pipe Thermal Conductivity
p_specific_heat		! 6 Pipe Specific Heat
dI_75		! 7 Insulation Thickness
insulation_density		! 8 Insulation Density
insulation_conductiv		! 9 Insulation Thermal Conductivity
insulation_spec_heat		! 10 Insulation Specific Heat
997		! 11 Fluid Density
2.2068		! 12 Fluid Thermal Conductivity
4.190		! 13 Fluid Specific Heat
1.9656		! 14 Fluid Viscosity
100		! 15 Number of Fluid Nodes
10		! 16 Number of Pipe and Insulation Nodes
65		! 17 Initial Fluid Temperature
65		! 18 Initial Pipe Temperature
20.0		! 19 Initial Insulation Temperature
0.9		! 20 Surface Emissivity
0.8		! 21 Surface Absorptivity
0.		! 22 Contact Resistance
2		! 23 Convection Mode
1		! 24 Pipe Orientation
INPUTS 8
101,1 		! Mix_0:Outlet Temperature-1-Supply_from_BufferSt ->Temperature at Inlet A
101,2 		! Mix_0:Outlet Flowrate-1-Supply_from_BufferSt ->Flow rate at Inlet A
0,0		! [unconnected] Temperature at Inlet B
0,0		! [unconnected] Flow rate at Inlet B
soil_temp_pipes		! [equation] Ambient Temperature
0,0		! [unconnected] Ambient Pressure
0,0		! [unconnected] External Convection Coefficient
0,0		! [unconnected] Incident Solar Radiation
*** INITIAL INPUT VALUES
20.0 0. 20.0 0. soil_temp_pipes 1. 64.0 0 
*------------------------------------------------------------------------------

* EQUATIONS "VLT_RLT_allB"
* 
EQUATIONS 14
HT_WN_RLT_FVR = [91,3] ![°C]
HT_WN_RLT_TV = [91,6]
HT_WN_RLT_SB = [91,4]
HT_WN_RLT_SpS = [91,5]
HT_WN_VLT_FVR = [93,3]
HT_WN_VLT_TV = [93,6] !schlechteste Heizkurve, daher Basis für VLT WN
HT_WN_VLT_SB = [93,4]
HT_WN_VLT_SpS = [93,5]
Grad_16 = 16
Grad_21 = 21
Heizperiode_300 = OR(GT([51,57],219),LT([51,57],156))    
T_amb = [51,1]
mean_surface_temp = 11.24
VLT_WN = HT_WN_VLT_TV+5 !Erhöhung um Standardannahme 5K, um Wärmeverluste auszugleichen
*$UNIT_NAME VLT_RLT_allB
*$LAYER Main
*$POSITION 513 567
*$UNIT_NUMBER 90

*------------------------------------------------------------------------------


* Model "RLT_HT_all" (Type 9)
* 

UNIT 91 TYPE 9	 RLT_HT_all
*$UNIT_NAME RLT_HT_all
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 474 458
*$LAYER Weather - Data Files # 
PARAMETERS 30
5		! 1 Mode
1		! 2 Header Lines to Skip
6		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
70		! 29 Logical unit for input file
-1		! 30 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\7_Gesamtsysteme_REP\Input_Data\VLT_RLT\7_RLT_Basis_NT_allbuidlings.csv" 70
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "VLT_HT_all" (Type 9)
* 

UNIT 93 TYPE 9	 VLT_HT_all
*$UNIT_NAME VLT_HT_all
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 559 458
*$LAYER Main # 
PARAMETERS 30
5		! 1 Mode
1		! 2 Header Lines to Skip
6		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
72		! 29 Logical unit for input file
-1		! 30 Free format mode
*** External files
ASSIGN "C:\Users\lbarnic\OneDrive - Fraunhofer\A_Bearbeitung\7_Gesamtsysteme_REP\Input_Data\VLT_RLT\7_VLT_Basis_NT_allbuildings.csv" 72
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Temperaturen_Rohre" (Type 65)
* 

UNIT 95 TYPE 65	 Temperaturen_Rohre
*$UNIT_NAME Temperaturen_Rohre
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 1209 1012
*$LAYER Main # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
5		! 2 Nb. of right-axis variables
30		! 3 Left axis minimum
80		! 4 Left axis maximum
0		! 5 Right axis minimum
10000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
74		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 15
77,1 		! FVR:Hot side outlet temperature ->Left axis variable-1
HT_WN_VLT_FVR		! VLT_RLT_allB:HT_WN_VLT_FVR ->Left axis variable-2
58,1 		! V-DN75-0:Temperature at Outlet A ->Left axis variable-3
60,1 		! V-DN40-1:Temperature at Outlet A ->Left axis variable-4
VLT_WN		! VLT_RLT_allB:VLT_WN ->Left axis variable-5
62,1 		! V-DN40-2a:Temperature at Outlet A ->Left axis variable-6
63,1 		! V-DN63-2b:Temperature at Outlet A ->Left axis variable-7
86,1 		! R-DN40-2a:Temperature at Outlet A ->Left axis variable-8
89,1 		! R-DN75-0:Temperature at Outlet A ->Left axis variable-9
89,3 		! R-DN75-0:Temperature at Outlet B ->Left axis variable-10
flowrate_FVR_massflo		! flowrates:flowrate_FVR_massflo ->Right axis variable-1
flowrate_FVR		! flowrates:flowrate_FVR ->Right axis variable-2
60,2 		! V-DN40-1:Flow rate at Outlet A ->Right axis variable-3
61,2 		! V-DN75-2:Flow rate at Outlet A ->Right axis variable-4
81,2 		! Soil_Temp:0.5 ->Right axis variable-5
*** INITIAL INPUT VALUES
Hot_outlet_real HT_WN_VLT_FVR Temp_Outlet_0 Temp_Outlet_1 VLT_WN
Temp_Outlet_2a Temp_Outlet_2b Temp_RL_2a Temp_RL_0 Temp_RL_0_B flowr_house_FVR
flowr_h_FVR_anschaltzeit flowrate_VL_1 flowrate_VL_2 soil_temp 
LABELS  3
"Temperature Outlet [C]"
"Flowrate [kg/h]"
"Temperaturen_Rohre"
*** External files
ASSIGN "***.plt" 74
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "flowrates"
* 
EQUATIONS 13
flowrate_FVR_massflo = FVR_b_Waermebed_kJ_h/(4.19*(HT_WN_VLT_FVR-HT_WN_RLT_FVR+1))  
anschaltzeit = GT(HT_WN_VLT_FVR,21)
flowrate_FVR = anschaltzeit*flowrate_FVR_massflo*Heizperiode_Gebauede
Heizperiode_Gebauede = OR(GT([51,57],219),LT([51,57],156))
m_0_allyear = 10000
m_0 = m_0_allyear*anschaltzeit*Heizperiode_Gebauede
flowrate_TV_massflo = TV_b_Waermebed_kJ_h/(4.19*(HT_WN_VLT_TV-HT_WN_RLT_TV+1))  
flowrate_SB_massflo = SB_b_Waermebed_kJ_h/(4.19*(HT_WN_VLT_SB-HT_WN_RLT_SB+1))  
flowrate_SpS_massflo = SpS_b_Waermebed_kJ_h/(4.19*(HT_WN_VLT_SpS-HT_WN_RLT_SpS+1))  
flowrate_TV = anschaltzeit*flowrate_TV_massflo*Heizperiode_Gebauede
flowrate_SB = anschaltzeit*flowrate_SB_massflo*Heizperiode_Gebauede
flowrate_SpS = anschaltzeit*flowrate_SpS_massflo*Heizperiode_Gebauede
Signal_WN = Heizperiode_Gebauede*anschaltzeit
*$UNIT_NAME flowrates
*$LAYER Main
*$POSITION 655 575
*$UNIT_NUMBER 96

*------------------------------------------------------------------------------


* Model "Mix_2" (Type 649)
* 

UNIT 100 TYPE 649	 Mix_2
*$UNIT_NAME Mix_2
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649_v2a.tmf
*$POSITION 0 0
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
1		! 1 Number of Inlets
INPUTS 2
0,0		! [unconnected] Temperature at Inlet-1-Supply_from_BufferSt
0,0		! [unconnected] Flowrate at Inlet-1-Supply_from_BufferSt
*** INITIAL INPUT VALUES
20 200.0 
*------------------------------------------------------------------------------

* Model "Mix_0" (Type 649)
* 

UNIT 101 TYPE 649	 Mix_0
*$UNIT_NAME Mix_0
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649_v2a.tmf
*$POSITION 453 1009
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
2		! 1 Number of Inlets
INPUTS 4
87,1 		! R-DN40-1:Temperature at Outlet A ->Temperature at Inlet-1-Supply_from_BufferSt
87,2 		! R-DN40-1:Flow rate at Outlet A ->Flowrate at Inlet-1-Supply_from_BufferSt
88,1 		! R-DN75-2:Temperature at Outlet A ->Temperature at Inlet-2-Supply_from_BufferSt
88,2 		! R-DN75-2:Flow rate at Outlet A ->Flowrate at Inlet-2-Supply_from_BufferSt
*** INITIAL INPUT VALUES
20 200.0 20 200.0 
*------------------------------------------------------------------------------

* Model "Mix_2-2" (Type 649)
* 

UNIT 102 TYPE 649	 Mix_2-2
*$UNIT_NAME Mix_2-2
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649_v2a.tmf
*$POSITION 709 1319
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
2		! 1 Number of Inlets
INPUTS 4
86,1 		! R-DN40-2a:Temperature at Outlet A ->Temperature at Inlet-2a-Supply_from_BufferSt
86,2 		! R-DN40-2a:Flow rate at Outlet A ->Flowrate at Inlet-2a-Supply_from_BufferSt
85,1 		! R-DN63-2b:Temperature at Outlet A ->Temperature at Inlet-2b-Supply_from_BufferSt
85,2 		! R-DN63-2b:Flow rate at Outlet A ->Flowrate at Inlet-2b-Supply_from_BufferSt
*** INITIAL INPUT VALUES
20 200.0 20 200.0 
*------------------------------------------------------------------------------

* Model "Soil_Temp" (Type 77)
* 

UNIT 81 TYPE 77	 Soil_Temp
*$UNIT_NAME Soil_Temp
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 825 607
*$LAYER Main # 
PARAMETERS 17
10		! 1 Number of temperature nodes
10.0		! 2 Mean surface temperature
5		! 3 Amplitude of surface temperature
30		! 4 Time shift
6.84		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
0		! 8 Depth at point -1
0.5		! 9 Depth at point -2
3		! 10 Depth at point -3
4		! 11 Depth at point -4
6		! 12 Depth at point -5
8		! 13 Depth at point -6
9		! 14 Depth at point -7
10		! 15 Depth at point -8
15		! 16 Depth at point -9
100		! 17 Depth at point -10
*------------------------------------------------------------------------------

* EQUATIONS "Waermeverluste"
* 
EQUATIONS 1
Verteilverluste = [58,12]+[60,12]+[61,12]+[62,12]+[63,12] ![kJ/h]
*$UNIT_NAME Waermeverluste
*$LAYER Main
*$POSITION 1207 948
*$UNIT_NUMBER 82

*------------------------------------------------------------------------------


* Model "Rohr1" (Type 65)
* 

UNIT 103 TYPE 65	 Rohr1
*$UNIT_NAME Rohr1
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 1189 714
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
4		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
70		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
75		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 8
60,1 		! V-DN40-1:Temperature at Outlet A ->Left axis variable-1
60,6 		! V-DN40-1:Average Pipe Wall Temperature ->Left axis variable-2
60,7 		! V-DN40-1:Average Insulation Temperature ->Left axis variable-3
Differenz_Soll_Ist		! Equa:Differenz_Soll_Ist ->Left axis variable-4
77,7 		! FVR:Control signal for modulated flow ->Right axis variable-1
77,2 		! FVR:Hot side flow rate ->Right axis variable-2
63,1 		! V-DN63-2b:Temperature at Outlet A ->Right axis variable-3
HT_WN_VLT_SB		! VLT_RLT_allB:HT_WN_VLT_SB ->Right axis variable-4
*** INITIAL INPUT VALUES
Temperature Average_pipewall Average_insulation Differenz_Soll_ist
control_FVR hot_side_outlet_FVR 2b_VL_pipe SB_VLT_G_Ziel 
LABELS  3
"Temperature [C]"
"MassFLow_control_signal [kg/h]"
"Rohr1"
*** External files
ASSIGN "***.plt" 75
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Design_conditions"
* 
EQUATIONS 12
d_Q_FVR = 51 * 3600 ![kJ/h]
d_mflo_FVR_c = 4382 ![kg/h]
d_mflo_FVR_h = 4382 ![kg/h]
d_Q_SB = 142 * 3600 ![kJ/h]
d_Q_SpS = 133 * 3600 ![kJ/h]
d_Q_TV = 36 * 3600 ![kJ/h]
d_mflo_SB_c = 12080 ![kg/h]
d_mflo_SpS_c = 11427 ![kg/h]
d_mflo_TV_c = 3093 ![kg/h]
d_mflo_SB_h = 12080 ![kg/h]
d_mflo_SpS_h = 11427 ![kg/h]
d_mflo_TV_h = 3093 ![kg/h]
*$UNIT_NAME Design_conditions
*$LAYER Main
*$POSITION 1201 863
*$UNIT_NUMBER 104

*------------------------------------------------------------------------------


* EQUATIONS "bypass_contr_FVR"
* 
EQUATIONS 5
max_bypass_FVR = 200 ![kg/h]
bypass_abs_FVR = LE([77,2],max_bypass_FVR)*(max_bypass_FVR-[77,2]) ![kg/h]
bypass_fr_FVR = bypass_abs_FVR/([60,2]+1) ![Anteil]
Supply_fr_hot_FVR = 1-bypass_fr_FVR ![Anteil]
bypass_year_FVR = bypass_abs_FVR*Signal_WN
*$UNIT_NAME bypass_contr_FVR
*$LAYER Main
*$POSITION 729 929
*$UNIT_NUMBER 105

*------------------------------------------------------------------------------


* EQUATIONS "Netzauswertung"
* 
EQUATIONS 13
Delta_T = [58,1]-[89,1]
cp = 4.19 ![kJ/kg K]
Q_Abwaerme = 5 ![kW]
Q_WN = MAX(([89,2]*cp*Delta_T/3600-Q_WP_AB)*Signal_WN,0) ![kJ/h] in [kW]
Q_WP_Winter = Q_WN+(SpS_b_Waermebed*Signal_WN)+Q_TWW_SpS_WP_W 
Strom_WP_Winter = Q_WP_Winter/COP_WN
Q_WP_Sommer = Q_TWW_SpS_WP_S
Strom_WP_Sommer = Q_WP_Sommer/COP_TWW_Sommer*(1-Signal_WN)
Strom_Nutzung_TWW = FVR_el_ges+SB_el_ges+TV_el_ges+SpS_el_ges
Strom_el_Nacherhitzu = Q_TWW_SpS_EL_W
Strom_system = Strom_WP_AB+Strom_WP_Winter+Strom_Nutzung_TWW+Strom_WP_Sommer+Strom_el_Nacherhitzu
Netzstrom = MAX(Strom_system-sum_PV_Bestand,0)
Netzeinspeisung = MAX(sum_PV_Bestand-Netzstrom,0)
*$UNIT_NAME Netzauswertung
*$LAYER Main
*$POSITION 87 991
*$UNIT_NUMBER 106

*------------------------------------------------------------------------------


* Model "Waermetauscher" (Type 65)
* 

UNIT 83 TYPE 65	 Waermetauscher
*$UNIT_NAME Waermetauscher
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 1195 788
*$LAYER Main # 
PARAMETERS 12
5		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
20		! 3 Left axis minimum
80		! 4 Left axis maximum
0.0		! 5 Right axis minimum
10000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
76		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 15
77,1 		! FVR:Hot side outlet temperature ->Left axis variable-1
77,3 		! FVR:Cold side outlet temperature ->Left axis variable-2
60,1 		! V-DN40-1:Temperature at Outlet A ->Left axis variable-3
HT_WN_VLT_FVR		! VLT_RLT_allB:HT_WN_VLT_FVR ->Left axis variable-4
bypass_year		! bypass_contr_SB:bypass_year ->Left axis variable-5
77,2 		! FVR:Hot side flow rate ->Right axis variable-1
77,4 		! FVR:Cold side flow rate ->Right axis variable-2
bypass_abs_FVR		! bypass_contr_FVR:bypass_abs_FVR ->Right axis variable-3
bypass_year_FVR		! bypass_contr_FVR:bypass_year_FVR ->Right axis variable-4
max_bypass_FVR		! bypass_contr_FVR:max_bypass_FVR ->Right axis variable-5
78,2 		! TV:Hot side flow rate ->Right axis variable-6
79,2 		! SB:Hot side flow rate ->Right axis variable-7
max_bypass_SB		! bypass_contr_SB:max_bypass_SB ->Right axis variable-8
max_bypass_TV		! bypass_contr_TV:max_bypass_TV ->Right axis variable-9
bypass_year_TV		! bypass_contr_TV:bypass_year_TV ->Right axis variable-10
*** INITIAL INPUT VALUES
hot_side_temp_outlet cold_side_temp_outlet hot_side_temp_IN cold_side_temp_in
bypass_abs_SB_y hot_side_flor_FVR cold_side_flor_FVR max_massflow
bypass_abs_FVR_y max_bypass_FVR hot_side_flor_TV hot_side_flor_SB
max_bypass_SB max_bypass_TV bypass_abs_TV_y 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Waermetauscher"
*** External files
ASSIGN "***.plt" 76
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type1323_v2a" (Type 1323)
* 

UNIT 107 TYPE 1323	 Type1323_v2a
*$UNIT_NAME Type1323_v2a
*$MODEL .\HVAC Library (TESS)\Heat Pumps\Variable Speed Compressor\Water(source) to Water Heat Pump\Compressor Speed Modulation\Type1323_v2a.tmf
*$POSITION 1445 618
*$LAYER Main # 
*$# VARIABLE SPEED COMPRESSOR WATER(SOURCE) TO WATER HEAT PUMP
PARAMETERS 21
4.190		! 1 Source Fluid Specific Heat
4.190		! 2 Load Fluid Specific Heat
1000.		! 3 Source Fluid Density
1000.		! 4 Load Fluid Density
77		! 5 Logical Unit Number for Cooling Data File
8		! 6 Number of Source Temperatures - Cooling
4		! 7 Number of Load Temperatures - Cooling
78		! 8 Logical Unit for Heating Data
6		! 9 Number of Source Temperatures - Heating
4		! 10 Number of Load Temperatures - Heating
3		! 11 Number of Source Flowrates
3		! 12 Number of Load Flowrates
79		! 13 Logical Unit for PLR Data
6		! 14 Number of Part Load Ratios
30000		! 15 Rated Cooling Capacity per Heat Pump
6000		! 16 Rated Cooling Power per Heat Pump
30000		! 17 Rated Heating Capacity per Heat Pump
6000		! 18 Rated Heating Power per Heat Pump
0.4		! 19 Rated Source Flowrate per Heat Pump
0.4		! 20 Rated Load Flowrate per Heat Pump
1		! 21 Number of Identical Heat Pumps
INPUTS 10
0,0		! [unconnected] Inlet Source Temperature
0,0		! [unconnected] Source Flowrate
0,0		! [unconnected] Inlet Load Temperature
0,0		! [unconnected] Load Flowrate
0,0		! [unconnected] Cooling Control Signal
0,0		! [unconnected] Heating Control Signal
0,0		! [unconnected] Desired Outlet Load Temperature - cooling
0,0		! [unconnected] Desired Outlet Load Temperature - heating
0,0		! [unconnected] Scale Factor
0,0		! [unconnected] Number of Heat Pumps On
*** INITIAL INPUT VALUES
40.0 1440.0 20.0 1440.0 1 0 20. 20. 1 0 
*** External files
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized\WWHP_Cooling-Normalized.dat" 77
*|? Which file contains the cooling performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized\WWHP_Heating-Normalized.dat" 78
*|? Which file contains the heating performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized\VSWWHP_plr-Normalized.dat" 79
*|? Which file contains the part load ratio data? |1000
*------------------------------------------------------------------------------

* Model "Type143-2" (Type 143)
* 

UNIT 109 TYPE 143	 Type143-2
*$UNIT_NAME Type143-2
*$MODEL .\HVAC\Water-Source Heat Pump\Type143.tmf
*$POSITION 1610 1055
*$LAYER Main # 
*$# The value for power in the catalog data files for both heating and cooling mode should include the
*$# indoor fan.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 20
2		! 1 Humidity mode
84		! 2 Logical unit for cooling data
85		! 3 Logical unit for heating data
86		! 4 Logical unit number for cooling correction data
87		! 5 Logical unit number for heating correction data
3		! 6 Number of water flow steps
4		! 7 Number of water temps. - cooling
4		! 8 Number of water temps. - heating
6		! 9 Number of wetbulb steps
4		! 10 Number of drybulb steps - cooling
6		! 11 Number of drybulb steps - heating
2		! 12 Number of airflow steps - cooling
2		! 13 Number of airflow steps - heating
1000.0		! 14 Density of liquid stream
4.190		! 15 Specific heat of liquid stream
671.1		! 16 Blower power
36.0		! 17 Controller power
0.0		! 18 Capacity of stage-1 auxiliary
0.0		! 19 Capacity of stage-2 auxiliary
300.0		! 20 Total air flow rate
INPUTS 19
0,0		! [unconnected] Inlet liquid temperature
0,0		! [unconnected] Inlet liquid flow rate
0,0		! [unconnected] Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
0,0		! [unconnected] Return air pressure
0,0		! [unconnected] Return air damper pressure drop
0,0		! [unconnected] Fresh air temperature
0,0		! [unconnected] Fresh air humidity ratio
0,0		! [unconnected] Fresh air %RH
0,0		! [unconnected] Fresh air pressure
0,0		! [unconnected] Fresh air damper pressure drop
0,0		! [unconnected] Cooling control signal
0,0		! [unconnected] Heating control signal
0,0		! [unconnected] Stage 1 auxiliary signal
0,0		! [unconnected] Stage 2 auxiliary signal
0,0		! [unconnected] Fan control signal
0,0		! [unconnected] Fraction of outside air
0,0		! [unconnected] Pressure rise through heat pump
*** INITIAL INPUT VALUES
20.0 1000.0 20.0 0.008 50.0 1.0 0 20.0 0.008 50. 1.0 0 1.0 0 0.0 0.0 0.0 0.15
0.0 
*** External files
ASSIGN "C:\TRNSYS18\Examples\Sample Catalog Files\WSHP_Cooling.dat" 84
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "C:\TRNSYS18\Examples\Sample Catalog Files\WSHP_Heating.dat" 85
*|? Which file contains the heat pump heating performance data? |1000
ASSIGN "C:\TRNSYS18\Examples\Sample Catalog Files\WSHP_CCorr.dat" 86
*|? Which file contains the heat pump cooling correction factor data? |1000
ASSIGN "C:\TRNSYS18\Examples\Sample Catalog Files\WSHP_HCorr.dat" 87
*|? Which file contains the heat pump heating correction factor data? |1000
*------------------------------------------------------------------------------

* Model "Type1221_v2a" (Type 1221)
* 

UNIT 110 TYPE 1221	 Type1221_v2a
*$UNIT_NAME Type1221_v2a
*$MODEL .\HVAC Library (TESS)\Heat Pumps\Single Speed Compressor and Multistage\Water(source) to Water Heat Pump\2-Stage\Type1221_v2a.tmf
*$POSITION 531 1776
*$LAYER Main # 
PARAMETERS 27
4.190		! 1 Source Fluid Specific Heat
4.190		! 2 Load Fluid Specific Heat
1000.		! 3 Source Fluid Density
1000.		! 4 Load Fluid Density
88		! 5 Logical Unit Number for 1st Stage Cooling Data File
89		! 6 Logical Unit Number for 2nd Stage Cooling Data File
8		! 7 Number of Source Temperatures - Cooling
4		! 8 Number of Load Temperatures - Cooling
90		! 9 Logical Unit for 1st Stage Heating Data
91		! 10 Logical Unit for 2nd Stage Heating Data
6		! 11 Number of Source Temperatures - Heating
4		! 12 Number of Load Temperatures - Heating
3		! 13 Number of Source Flowrates
3		! 14 Number of Load Flowrates
30000		! 15 Rated 1st Stage Cooling Capacity Per Heat Pump
30000		! 16 Rated 2nd Stage Cooling Capacity Per Heat Pump
6000		! 17 Rated 1st Stage Cooling Power Per Heat Pump
6000		! 18 Rated 2nd Stage Cooling Power Per Heat Pump
30000		! 19 Rated 1st Stage Heating Capacity Per Heat Pump
30000		! 20 Rated 2nd Stage Heating Capacity Per Heat Pump
6000		! 21 Rated 1st Stage Heating Power Per Heat Pump
6000		! 22 Rated 2nd Stage Heating Power Per Heat Pump
0.4		! 23 Rated 1st Stage Source Flowrate Per Heat Pump
0.4		! 24 Rated 2nd Stage Source Flowrate Per Heat Pump
0.4		! 25 Rated 1st Stage Load Flowrate Per Heat Pump
0.4		! 26 Rated 2nd Stage Load Flowrate Per Heat Pump
1		! 27 Number of Identical Heat Pumps
INPUTS 10
0,0		! [unconnected] Inlet Source Temperature
0,0		! [unconnected] Source Flowrate
0,0		! [unconnected] Inlet Load Temperature
0,0		! [unconnected] Load Flowrate
0,0		! [unconnected] 1st Stage Cooling Control Signal
0,0		! [unconnected] 2nd Stage Cooling Control Signal
0,0		! [unconnected] 1st Stage Heating Control Signal
0,0		! [unconnected] 2nd Stage Heating Control Signal
0,0		! [unconnected] Scale Factor
0,0		! [unconnected] Number of Heat Pumps On
*** INITIAL INPUT VALUES
40.0 1440.0 20.0 1440.0 1 1 0 0 1 1 
*** External files
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized 2-Stage\WWHP_1stStageCooling-Normalized.dat" 88
*|? Which file contains the 1st stage cooling performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized 2-Stage\WWHP_1stStageHeating-Normalized.dat" 90
*|? Which file contains the 1st stage heating performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized 2-Stage\WWHP_2ndStageCooling-Normalized.dat" 89
*|? Which file contains the 2nd stage cooling performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized 2-Stage\WWHP_2ndStageHeating-Normalized.dat" 91
*|? Which file contains the 2nd stage heating performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Flusswasser"
* 
EQUATIONS 1
temp_FW = [43,1]
*$UNIT_NAME Flusswasser
*$LAYER Main
*$POSITION 721 276
*$UNIT_NUMBER 111

*------------------------------------------------------------------------------


* Model "MIX_FVR" (Type 11)
* 

UNIT 108 TYPE 11	 MIX_FVR
*$UNIT_NAME MIX_FVR
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 727 842
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
77,1 		! FVR:Hot side outlet temperature ->Temperature at inlet 1
77,2 		! FVR:Hot side flow rate ->Flow rate at inlet 1
60,1 		! V-DN40-1:Temperature at Outlet A ->Temperature at inlet 2
bypass_year_FVR		! bypass_contr_FVR:bypass_year_FVR ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "MIX_SB" (Type 11)
* 

UNIT 114 TYPE 11	 MIX_SB
*$UNIT_NAME MIX_SB
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1003 1517
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
79,1 		! SB:Hot side outlet temperature ->Temperature at inlet 1
79,2 		! SB:Hot side flow rate ->Flow rate at inlet 1
63,1 		! V-DN63-2b:Temperature at Outlet A ->Temperature at inlet 2
bypass_year		! bypass_contr_SB:bypass_year ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* EQUATIONS "bypass_contr_SB"
* 
EQUATIONS 4
max_bypass_SB = 900 ![kg/h]
bypass_abs_SB = LE([79,2],max_bypass_SB)*(max_bypass_SB-[79,2]) ![kg/h]
fr_bypass_SB = bypass_abs_SB/([63,2]+1)
bypass_year = bypass_abs_SB*Signal_WN
*$UNIT_NAME bypass_contr_SB
*$LAYER Main
*$POSITION 1296 1444
*$UNIT_NUMBER 115

*------------------------------------------------------------------------------


* Model "MIX_SB-2" (Type 11)
* 

UNIT 117 TYPE 11	 MIX_SB-2
*$UNIT_NAME MIX_SB-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1000 1173
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
78,1 		! TV:Hot side outlet temperature ->Temperature at inlet 1
78,2 		! TV:Hot side flow rate ->Flow rate at inlet 1
62,1 		! V-DN40-2a:Temperature at Outlet A ->Temperature at inlet 2
bypass_year_TV		! bypass_contr_TV:bypass_year_TV ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* EQUATIONS "bypass_contr_TV"
* 
EQUATIONS 3
max_bypass_TV = 300 ![kg/h]
bypass_abs_TV = LE([78,2],max_bypass_TV)*(max_bypass_TV-[78,2]) ![kg/h]
bypass_year_TV = bypass_abs_TV*Signal_WN
*$UNIT_NAME bypass_contr_TV
*$LAYER Main
*$POSITION 1009 1258
*$UNIT_NUMBER 118

*------------------------------------------------------------------------------


* EQUATIONS "Equa"
* 
EQUATIONS 1
Differenz_Soll_Ist = [63,1]-HT_WN_VLT_SB
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 1269 1279
*$UNIT_NUMBER 97

*------------------------------------------------------------------------------


* Model "WS_1_65°" (Type 340)
* 

UNIT 98 TYPE 340	 WS_1_65°
*$UNIT_NAME WS_1_65°
*$MODEL .\Nostand\Type340\type340.tmf
*$POSITION 1435 500
*$LAYER Main # 
*$# 
*$# internal electrical heater.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 126
2.75		! 1 storage height
7		! 2 storage volume
4.183		! 3 specific  heat capacity of the fluid in the store
983.21		! 4 density of the fliud in the store
4.49		! 5 effective vertical  thermal conductivity in the store
0		! 6 not used
60		! 7 initial temerpature of the whole store
0		! 8 heat loss capacity rate through bottom of the store
0		! 9 heat loss capacity rate through the top of the store
-1		! 10 dz1 if dz1>0: relative length if the first zone with (UA)s,a1       il dzl<0 and (P8,9,12,..16)=0 : (UA)s,al is used for the whole store
0		! 11 (UA)s,a1  heat loss capacity rate of the store through the first zone (dz1) of the store mantle
0		! 12 dz2 relative  length of second zone with (UA)s,a2
0		! 13 (UA)s,a2  heat loss capacity rate of the store through the first zone (dz2) of the store mantle
0		! 14 dz3 relative  length of second zone with (UA)s,a3
0		! 15 (UA)s,a3  heat loss capacity rate of the store through the first zone (dz3) of the store mantle
0		! 16 (UA)s,a4  heat loss capacity rate from  the store through the zone of the store-mantale with the relative length dz4=1-dz1-dz2-dz3
-1		! 17 rel. height of inlet postition from double port -1
-1		! 18 rel. heigth of outlet position from double port-1
0		! 19 additional parameter of double port (not used)-1
0		! 20 csd =1  for stratified charging with double port-1
-1		! 21 rel. height of inlet postition from double port -2
-1		! 22 rel. heigth of outlet position from double port-2
0		! 23 additional parameter of double port (not used)-2
0		! 24 csd =1  for stratified charging with double port-2
-1		! 25 rel. height of inlet postition from double port -3
-1		! 26 rel. heigth of outlet position from double port-3
0		! 27 additional parameter of double port (not used)-3
0		! 28 csd =1  for stratified charging with double port-3
-1		! 29 rel. height of inlet postition from double port -4
-1		! 30 rel. heigth of outlet position from double port-4
0		! 31 additional parameter of double port (not used)-4
0		! 32 csd =1  for stratified charging with double port-4
-1		! 33 rel. height of inlet postition from double port -5
-1		! 34 rel. heigth of outlet position from double port-5
0		! 35 additional parameter of double port (not used)-5
0		! 36 csd =1  for stratified charging with double port-5
-1		! 37 rel. height of inlet postition from double port -6
-1		! 38 rel. heigth of outlet position from double port-6
0		! 39 additional parameter of double port (not used)-6
0		! 40 csd =1  for stratified charging with double port-6
-1		! 41 rel. height of inlet postition from double port -7
-1		! 42 rel. heigth of outlet position from double port-7
0		! 43 additional parameter of double port (not used)-7
0		! 44 csd =1  for stratified charging with double port-7
-1		! 45 rel. height of inlet postition from double port -8
-1		! 46 rel. heigth of outlet position from double port-8
0		! 47 additional parameter of double port (not used)-8
0		! 48 csd =1  for stratified charging with double port-8
-1		! 49 rel. height of inlet postition from double port -9
-1		! 50 rel. heigth of outlet position from double port-9
0		! 51 additional parameter of double port (not used)-9
0		! 52 csd =1  for stratified charging with double port-9
-1		! 53 rel. height of inlet postition from double port -10
-1		! 54 rel. heigth of outlet position from double port-10
0		! 55 additional parameter of double port (not used)-10
0		! 56 csd =1  for stratified charging with double port-10
0.5		! 57 rel. position of temperature sensor-1
0.5		! 58 rel. position of temperature sensor-2
0.5		! 59 rel. position of temperature sensor-3
0.5		! 60 rel. position of temperature sensor-4
0.5		! 61 rel. position of temperature sensor-5
0		! 62 HMOD auxiliary heater mode 0,,,none (the P38-P43 not used)    1,,,Paux variable  2,,,Paux  constant
0		! 63 HTOP heater install mode if =1 the auxiliary heater is installed from the top, else installed from the side
0		! 64 abs. length of auxiliary heater (only if HTOP=1)
0.5		! 65 rel. position where aux. heater is installed (Only if HTOP not equal 1)
0.6		! 66 rel. position fo temperature controller for aux. heater
0		! 67 set temperature of the controller for aux. heater(only if HMOD=2)
2		! 68 dead band temperature difference of the controller (only if HMOD=2) 
-1		! 69 rel. inlet position of the heat exchanger(0...1)-1
-1		! 70 rel. outlet position of the heat exchanger(0...1)-1
0.005		! 71 volume of heat exchanger-1
4.18		! 72 spec.heat capacity of the fluid in the heat exchanger-1
992.42		! 73 densitiy of the fluid in the heatexchanger-1
0		! 74 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-1
0		! 75 1. parameter for the calculation of (UA)h,s-1
0		! 76 2. parameter for the calculation of (UA)h,s-1
0.6		! 77 3. parameter for the calculation of (UA)h,s-1
0		! 78 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-1
0		! 79 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-1
0		! 80 factor of secondary mass flow rate (only if sch1=2)-1
1		! 81 factor for temperature dependency of (UA)h,s-1
-1		! 82 rel. inlet position of the heat exchanger(0...1)-2
-1		! 83 rel. outlet position of the heat exchanger(0...1)-2
0.005		! 84 volume of heat exchanger-2
4.18		! 85 spec.heat capacity of the fluid in the heat exchanger-2
992.42		! 86 densitiy of the fluid in the heatexchanger-2
0		! 87 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-2
0		! 88 1. parameter for the calculation of (UA)h,s-2
0		! 89 2. parameter for the calculation of (UA)h,s-2
0.6		! 90 3. parameter for the calculation of (UA)h,s-2
0		! 91 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-2
0		! 92 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-2
0		! 93 factor of secondary mass flow rate (only if sch1=2)-2
1		! 94 factor for temperature dependency of (UA)h,s-2
-1		! 95 rel. inlet position of the heat exchanger(0...1)-3
-1		! 96 rel. outlet position of the heat exchanger(0...1)-3
0.005		! 97 volume of heat exchanger-3
4.18		! 98 spec.heat capacity of the fluid in the heat exchanger-3
992.42		! 99 densitiy of the fluid in the heatexchanger-3
0		! 100 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-3
0		! 101 1. parameter for the calculation of (UA)h,s-3
0		! 102 2. parameter for the calculation of (UA)h,s-3
0.6		! 103 3. parameter for the calculation of (UA)h,s-3
0		! 104 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-3
0		! 105 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-3
0		! 106 factor of secondary mass flow rate (only if sch1=2)-3
1		! 107 factor for temperature dependency of (UA)h,s-3
-1		! 108 rel. inlet position of the heat exchanger(0...1)-4
-1		! 109 rel. outlet position of the heat exchanger(0...1)-4
0.005		! 110 volume of heat exchanger-4
4.18		! 111 spec.heat capacity of the fluid in the heat exchanger-4
992.42		! 112 densitiy of the fluid in the heatexchanger-4
0		! 113 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-4
0		! 114 1. parameter for the calculation of (UA)h,s-4
0		! 115 2. parameter for the calculation of (UA)h,s-4
0.6		! 116 3. parameter for the calculation of (UA)h,s-4
0		! 117 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-4
0		! 118 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-4
0		! 119 factor of secondary mass flow rate (only if sch1=2)-4
1		! 120 factor for temperature dependency of (UA)h,s-4
0.001		! 121 accuracy for calculating the temperatures 
0		! 122 accuracy of temperature-dependence of (UA)*hx,s
10		! 123 precision of the mixing process in the store
0		! 124 flag, if the temperature-dependence timestep control is used (1=yes)
3		! 125 number of nodes for the store (Nmax<200)
0		! 126 emulation of former versions (number of version) latest:  'ver=0' or 'ver=-7', fitting mode if 'ver' is negative
INPUTS 30
0,0		! [unconnected] inlet temperature of double port-1
0,0		! [unconnected] fluid flow rate of double port-1
0,0		! [unconnected] inlet temperature of double port-2
0,0		! [unconnected] fluid flow rate of double port-2
0,0		! [unconnected] inlet temperature of double port-3
0,0		! [unconnected] fluid flow rate of double port-3
0,0		! [unconnected] inlet temperature of double port-4
0,0		! [unconnected] fluid flow rate of double port-4
0,0		! [unconnected] inlet temperature of double port-5
0,0		! [unconnected] fluid flow rate of double port-5
0,0		! [unconnected] inlet temperature of double port-6
0,0		! [unconnected] fluid flow rate of double port-6
0,0		! [unconnected] inlet temperature of double port-7
0,0		! [unconnected] fluid flow rate of double port-7
0,0		! [unconnected] inlet temperature of double port-8
0,0		! [unconnected] fluid flow rate of double port-8
0,0		! [unconnected] inlet temperature of double port-9
0,0		! [unconnected] fluid flow rate of double port-9
0,0		! [unconnected] inlet temperature of double port-10
0,0		! [unconnected] fluid flow rate of double port-10
0,0		! [unconnected] inlet temperature of heat exchanger-1
0,0		! [unconnected] fluid flow rate of heat exchanger-1
0,0		! [unconnected] inlet temperature of heat exchanger-2
0,0		! [unconnected] fluid flow rate of heat exchanger-2
0,0		! [unconnected] inlet temperature of heat exchanger-3
0,0		! [unconnected] fluid flow rate of heat exchanger-3
0,0		! [unconnected] inlet temperature of heat exchanger-4
0,0		! [unconnected] fluid flow rate of heat exchanger-4
0,0		! [unconnected] ambient temperature
0,0		! [unconnected] auxiliary heater input
*** INITIAL INPUT VALUES
20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 15 0 
*------------------------------------------------------------------------------

* Model "WS_2" (Type 340)
* 

UNIT 113 TYPE 340	 WS_2
*$UNIT_NAME WS_2
*$MODEL .\Nostand\Type340\type340.tmf
*$POSITION 1528 522
*$LAYER Main # 
*$# 
*$# internal electrical heater.
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 126
2.75		! 1 storage height
7		! 2 storage volume
4.183		! 3 specific  heat capacity of the fluid in the store
983.21		! 4 density of the fliud in the store
4.49		! 5 effective vertical  thermal conductivity in the store
0		! 6 not used
60		! 7 initial temerpature of the whole store
0		! 8 heat loss capacity rate through bottom of the store
0		! 9 heat loss capacity rate through the top of the store
-1		! 10 dz1 if dz1>0: relative length if the first zone with (UA)s,a1       il dzl<0 and (P8,9,12,..16)=0 : (UA)s,al is used for the whole store
0		! 11 (UA)s,a1  heat loss capacity rate of the store through the first zone (dz1) of the store mantle
0		! 12 dz2 relative  length of second zone with (UA)s,a2
0		! 13 (UA)s,a2  heat loss capacity rate of the store through the first zone (dz2) of the store mantle
0		! 14 dz3 relative  length of second zone with (UA)s,a3
0		! 15 (UA)s,a3  heat loss capacity rate of the store through the first zone (dz3) of the store mantle
0		! 16 (UA)s,a4  heat loss capacity rate from  the store through the zone of the store-mantale with the relative length dz4=1-dz1-dz2-dz3
-1		! 17 rel. height of inlet postition from double port -1
-1		! 18 rel. heigth of outlet position from double port-1
0		! 19 additional parameter of double port (not used)-1
0		! 20 csd =1  for stratified charging with double port-1
-1		! 21 rel. height of inlet postition from double port -2
-1		! 22 rel. heigth of outlet position from double port-2
0		! 23 additional parameter of double port (not used)-2
0		! 24 csd =1  for stratified charging with double port-2
-1		! 25 rel. height of inlet postition from double port -3
-1		! 26 rel. heigth of outlet position from double port-3
0		! 27 additional parameter of double port (not used)-3
0		! 28 csd =1  for stratified charging with double port-3
-1		! 29 rel. height of inlet postition from double port -4
-1		! 30 rel. heigth of outlet position from double port-4
0		! 31 additional parameter of double port (not used)-4
0		! 32 csd =1  for stratified charging with double port-4
-1		! 33 rel. height of inlet postition from double port -5
-1		! 34 rel. heigth of outlet position from double port-5
0		! 35 additional parameter of double port (not used)-5
0		! 36 csd =1  for stratified charging with double port-5
-1		! 37 rel. height of inlet postition from double port -6
-1		! 38 rel. heigth of outlet position from double port-6
0		! 39 additional parameter of double port (not used)-6
0		! 40 csd =1  for stratified charging with double port-6
-1		! 41 rel. height of inlet postition from double port -7
-1		! 42 rel. heigth of outlet position from double port-7
0		! 43 additional parameter of double port (not used)-7
0		! 44 csd =1  for stratified charging with double port-7
-1		! 45 rel. height of inlet postition from double port -8
-1		! 46 rel. heigth of outlet position from double port-8
0		! 47 additional parameter of double port (not used)-8
0		! 48 csd =1  for stratified charging with double port-8
-1		! 49 rel. height of inlet postition from double port -9
-1		! 50 rel. heigth of outlet position from double port-9
0		! 51 additional parameter of double port (not used)-9
0		! 52 csd =1  for stratified charging with double port-9
-1		! 53 rel. height of inlet postition from double port -10
-1		! 54 rel. heigth of outlet position from double port-10
0		! 55 additional parameter of double port (not used)-10
0		! 56 csd =1  for stratified charging with double port-10
0.5		! 57 rel. position of temperature sensor-1
0.5		! 58 rel. position of temperature sensor-2
0.5		! 59 rel. position of temperature sensor-3
0.5		! 60 rel. position of temperature sensor-4
0.5		! 61 rel. position of temperature sensor-5
0		! 62 HMOD auxiliary heater mode 0,,,none (the P38-P43 not used)    1,,,Paux variable  2,,,Paux  constant
0		! 63 HTOP heater install mode if =1 the auxiliary heater is installed from the top, else installed from the side
0		! 64 abs. length of auxiliary heater (only if HTOP=1)
0.5		! 65 rel. position where aux. heater is installed (Only if HTOP not equal 1)
0.6		! 66 rel. position fo temperature controller for aux. heater
0		! 67 set temperature of the controller for aux. heater(only if HMOD=2)
2		! 68 dead band temperature difference of the controller (only if HMOD=2) 
-1		! 69 rel. inlet position of the heat exchanger(0...1)-1
-1		! 70 rel. outlet position of the heat exchanger(0...1)-1
0.005		! 71 volume of heat exchanger-1
4.18		! 72 spec.heat capacity of the fluid in the heat exchanger-1
992.42		! 73 densitiy of the fluid in the heatexchanger-1
0		! 74 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-1
0		! 75 1. parameter for the calculation of (UA)h,s-1
0		! 76 2. parameter for the calculation of (UA)h,s-1
0.6		! 77 3. parameter for the calculation of (UA)h,s-1
0		! 78 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-1
0		! 79 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-1
0		! 80 factor of secondary mass flow rate (only if sch1=2)-1
1		! 81 factor for temperature dependency of (UA)h,s-1
-1		! 82 rel. inlet position of the heat exchanger(0...1)-2
-1		! 83 rel. outlet position of the heat exchanger(0...1)-2
0.005		! 84 volume of heat exchanger-2
4.18		! 85 spec.heat capacity of the fluid in the heat exchanger-2
992.42		! 86 densitiy of the fluid in the heatexchanger-2
0		! 87 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-2
0		! 88 1. parameter for the calculation of (UA)h,s-2
0		! 89 2. parameter for the calculation of (UA)h,s-2
0.6		! 90 3. parameter for the calculation of (UA)h,s-2
0		! 91 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-2
0		! 92 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-2
0		! 93 factor of secondary mass flow rate (only if sch1=2)-2
1		! 94 factor for temperature dependency of (UA)h,s-2
-1		! 95 rel. inlet position of the heat exchanger(0...1)-3
-1		! 96 rel. outlet position of the heat exchanger(0...1)-3
0.005		! 97 volume of heat exchanger-3
4.18		! 98 spec.heat capacity of the fluid in the heat exchanger-3
992.42		! 99 densitiy of the fluid in the heatexchanger-3
0		! 100 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-3
0		! 101 1. parameter for the calculation of (UA)h,s-3
0		! 102 2. parameter for the calculation of (UA)h,s-3
0.6		! 103 3. parameter for the calculation of (UA)h,s-3
0		! 104 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-3
0		! 105 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-3
0		! 106 factor of secondary mass flow rate (only if sch1=2)-3
1		! 107 factor for temperature dependency of (UA)h,s-3
-1		! 108 rel. inlet position of the heat exchanger(0...1)-4
-1		! 109 rel. outlet position of the heat exchanger(0...1)-4
0.005		! 110 volume of heat exchanger-4
4.18		! 111 spec.heat capacity of the fluid in the heat exchanger-4
992.42		! 112 densitiy of the fluid in the heatexchanger-4
0		! 113 (UA)h,s  heat transfere capacity rate from the heat exchange to the store-4
0		! 114 1. parameter for the calculation of (UA)h,s-4
0		! 115 2. parameter for the calculation of (UA)h,s-4
0.6		! 116 3. parameter for the calculation of (UA)h,s-4
0		! 117 (UA)hl,a heat loss capacity rate from the heat exchanger to ambient-4
0		! 118 sch1 stratified charging with heat exchanger if sch1=1 sch1=2-4
0		! 119 factor of secondary mass flow rate (only if sch1=2)-4
1		! 120 factor for temperature dependency of (UA)h,s-4
0.001		! 121 accuracy for calculating the temperatures 
0		! 122 accuracy of temperature-dependence of (UA)*hx,s
10		! 123 precision of the mixing process in the store
0		! 124 flag, if the temperature-dependence timestep control is used (1=yes)
3		! 125 number of nodes for the store (Nmax<200)
0		! 126 emulation of former versions (number of version) latest:  'ver=0' or 'ver=-7', fitting mode if 'ver' is negative
INPUTS 30
0,0		! [unconnected] inlet temperature of double port-1
0,0		! [unconnected] fluid flow rate of double port-1
0,0		! [unconnected] inlet temperature of double port-2
0,0		! [unconnected] fluid flow rate of double port-2
0,0		! [unconnected] inlet temperature of double port-3
0,0		! [unconnected] fluid flow rate of double port-3
0,0		! [unconnected] inlet temperature of double port-4
0,0		! [unconnected] fluid flow rate of double port-4
0,0		! [unconnected] inlet temperature of double port-5
0,0		! [unconnected] fluid flow rate of double port-5
0,0		! [unconnected] inlet temperature of double port-6
0,0		! [unconnected] fluid flow rate of double port-6
0,0		! [unconnected] inlet temperature of double port-7
0,0		! [unconnected] fluid flow rate of double port-7
0,0		! [unconnected] inlet temperature of double port-8
0,0		! [unconnected] fluid flow rate of double port-8
0,0		! [unconnected] inlet temperature of double port-9
0,0		! [unconnected] fluid flow rate of double port-9
0,0		! [unconnected] inlet temperature of double port-10
0,0		! [unconnected] fluid flow rate of double port-10
0,0		! [unconnected] inlet temperature of heat exchanger-1
0,0		! [unconnected] fluid flow rate of heat exchanger-1
0,0		! [unconnected] inlet temperature of heat exchanger-2
0,0		! [unconnected] fluid flow rate of heat exchanger-2
0,0		! [unconnected] inlet temperature of heat exchanger-3
0,0		! [unconnected] fluid flow rate of heat exchanger-3
0,0		! [unconnected] inlet temperature of heat exchanger-4
0,0		! [unconnected] fluid flow rate of heat exchanger-4
0,0		! [unconnected] ambient temperature
0,0		! [unconnected] auxiliary heater input
*** INITIAL INPUT VALUES
20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 20 0 15 0 
*------------------------------------------------------------------------------

* Model "Type1323_v2a-2" (Type 1323)
* 

UNIT 119 TYPE 1323	 Type1323_v2a-2
*$UNIT_NAME Type1323_v2a-2
*$MODEL .\HVAC Library (TESS)\Heat Pumps\Variable Speed Compressor\Water(source) to Water Heat Pump\Compressor Speed Modulation\Type1323_v2a.tmf
*$POSITION 1579 1322
*$LAYER Main # 
*$# VARIABLE SPEED COMPRESSOR WATER(SOURCE) TO WATER HEAT PUMP
PARAMETERS 21
4.190		! 1 Source Fluid Specific Heat
4.190		! 2 Load Fluid Specific Heat
1000.		! 3 Source Fluid Density
1000.		! 4 Load Fluid Density
94		! 5 Logical Unit Number for Cooling Data File
8		! 6 Number of Source Temperatures - Cooling
4		! 7 Number of Load Temperatures - Cooling
95		! 8 Logical Unit for Heating Data
6		! 9 Number of Source Temperatures - Heating
4		! 10 Number of Load Temperatures - Heating
3		! 11 Number of Source Flowrates
3		! 12 Number of Load Flowrates
96		! 13 Logical Unit for PLR Data
6		! 14 Number of Part Load Ratios
30000		! 15 Rated Cooling Capacity per Heat Pump
6000		! 16 Rated Cooling Power per Heat Pump
30000		! 17 Rated Heating Capacity per Heat Pump
6000		! 18 Rated Heating Power per Heat Pump
0.4		! 19 Rated Source Flowrate per Heat Pump
0.4		! 20 Rated Load Flowrate per Heat Pump
1		! 21 Number of Identical Heat Pumps
INPUTS 10
soil_temp_pipes		! [equation] Inlet Source Temperature
0,0		! [unconnected] Source Flowrate
0,0		! [unconnected] Inlet Load Temperature
0,0		! [unconnected] Load Flowrate
0,0		! [unconnected] Cooling Control Signal
Signal_WN		! [equation] Heating Control Signal
0,0		! [unconnected] Desired Outlet Load Temperature - cooling
VLT_WN		! [equation] Desired Outlet Load Temperature - heating
0,0		! [unconnected] Scale Factor
0,0		! [unconnected] Number of Heat Pumps On
*** INITIAL INPUT VALUES
soil_temp_pipes 1440.0 20.0 1440.0 0 Signal_WN 20. VLT_WN 1 0 
*** External files
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized\WWHP_Cooling-Normalized.dat" 94
*|? Which file contains the cooling performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized\WWHP_Heating-Normalized.dat" 95
*|? Which file contains the heating performance data? |1000
ASSIGN "C:\TRNSYS18\TESS Models\SampleCatalogData\Water-to-WaterHeatPumps\Normalized\VSWWHP_plr-Normalized.dat" 96
*|? Which file contains the part load ratio data? |1000
*------------------------------------------------------------------------------

* Model "Netz_auswertung" (Type 65)
* 

UNIT 116 TYPE 65	 Netz_auswertung
*$UNIT_NAME Netz_auswertung
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 109 863
*$LAYER Main # 
PARAMETERS 12
9		! 1 Nb. of left-axis variables
5		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
400		! 4 Left axis maximum
0.0		! 5 Right axis minimum
5		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 14
Strom_WP_Winter		! Netzauswertung:Strom_WP_Winter ->Left axis variable-1
Strom_WP_Sommer		! Netzauswertung:Strom_WP_Sommer ->Left axis variable-2
sum_PV_Bestand		! PV_Rechner:sum_PV_Bestand ->Left axis variable-3
Q_WP_Winter		! Netzauswertung:Q_WP_Winter ->Left axis variable-4
VLT_WN		! VLT_RLT_allB:VLT_WN ->Left axis variable-5
Strom_el_Nacherhitzu		! Netzauswertung:Strom_el_Nacherhitzu ->Left axis variable-6
Strom_system		! Netzauswertung:Strom_system ->Left axis variable-7
Q_WP_Sommer		! Netzauswertung:Q_WP_Sommer ->Left axis variable-8
10,4 		! TWW_Profiles:SpS_TWW_energy ->Left axis variable-9
89,2 		! R-DN75-0:Flow rate at Outlet A ->Right axis variable-1
COP_TWW_Sommer		! COP_Berechnung:COP_TWW_Sommer ->Right axis variable-2
COP_WN		! COP_Berechnung:COP_WN ->Right axis variable-3
Car_Leistungszahl_WN		! COP_Berechnung:Car_Leistungszahl_WN ->Right axis variable-4
Anteil_TWW_WP_W		! COP_Berechnung:Anteil_TWW_WP_W ->Right axis variable-5
*** INITIAL INPUT VALUES
Strom_WP_Winter Strom_WP_Sommer Strom_PV_Bestand Q_WP_Winter VLT_WN
Strom_el_Nacherhitzung Strom_System Q_WP_Sommer Q_TWW_SPS Flow COP_TWW_Sommer
COP_WN_Winter Carnot_wirkungsgrad Anteil_TWW_WP 
LABELS  3
"Stromverbrauch [kW]"
"Massenstrom Netz [kg/h] "
"Strom_WP"
*------------------------------------------------------------------------------

* Model "SpS_O_slope=30" (Type 15)
* 

UNIT 112 TYPE 15	 SpS_O_slope=30
*$UNIT_NAME SpS_O_slope=30
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 462 1748
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
97		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
30		! 8 Slope of surface
-90		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 97
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "SpS_W_slope=30" (Type 15)
* 

UNIT 120 TYPE 15	 SpS_W_slope=30
*$UNIT_NAME SpS_W_slope=30
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 462 1807
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
98		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
30		! 8 Slope of surface
90		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 98
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "SpS Bau III_W" (Type 103)
* 

UNIT 121 TYPE 103	 SpS Bau III_W
*$UNIT_NAME SpS Bau III_W
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 583 1811
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
13.65		! 2 Module short-circuit current at reference conditions
37		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
31.09		! 6 Module voltage at max power point and reference conditions
12.86		! 7 Module current at max power point and reference conditions
0.045		! 8 Temperature coefficient of Isc (ref. cond)
-0.27		! 9 Temperature coefficient of Voc (ref. cond.)
36		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
1.8		! 12 Module area
15		! 13 Number of modules in series
1		! 14 Number of modules in parallel
INPUTS 6
120,1 		! SpS_W_slope=30:Dry bulb temperature ->Ambient temperature
120,25 		! SpS_W_slope=30:Beam radiation for surface ->Beam radiation
120,26 		! SpS_W_slope=30:Sky diffuse radiation for surface ->Sky diffuse radiation
120,27 		! SpS_W_slope=30:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
120,30 		! SpS_W_slope=30:Slope of surface ->Array slope
120,29 		! SpS_W_slope=30:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "SpS Bau II" (Type 103)
* 

UNIT 122 TYPE 103	 SpS Bau II
*$UNIT_NAME SpS Bau II
*$MODEL .\Electrical\Photovoltaic Panels\Basic Model\with MPPT\Type103b.tmf
*$POSITION 585 1652
*$LAYER Main # 
PARAMETERS 14
1		! 1 MPPT mode
13.65		! 2 Module short-circuit current at reference conditions
37		! 3 Module open-circuit voltage at reference conditions
25		! 4 Reference cell temperature
1000		! 5 Reference insolation
31.09		! 6 Module voltage at max power point and reference conditions
12.86		! 7 Module current at max power point and reference conditions
0.045		! 8 Temperature coefficient of Isc (ref. cond)
-0.27		! 9 Temperature coefficient of Voc (ref. cond.)
108		! 10 Number of cells wired in series
40		! 11 Module temperature at NOCT
1.88		! 12 Module area
7		! 13 Number of modules in series
7		! 14 Number of modules in parallel
INPUTS 6
123,1 		! SpS_0_S_30-2:Dry bulb temperature ->Ambient temperature
123,25 		! SpS_0_S_30-2:Beam radiation for surface ->Beam radiation
123,26 		! SpS_0_S_30-2:Sky diffuse radiation for surface ->Sky diffuse radiation
123,27 		! SpS_0_S_30-2:Ground reflected diffuse radiation for surface ->Ground reflected diffuse radiation
123,30 		! SpS_0_S_30-2:Slope of surface ->Array slope
123,29 		! SpS_0_S_30-2:Angle of incidence for surface ->Incidence angle of beam radiation
*** INITIAL INPUT VALUES
25 0 0 0 0 0 
*------------------------------------------------------------------------------

* Model "SpS_0_S_30-2" (Type 15)
* 

UNIT 123 TYPE 15	 SpS_0_S_30-2
*$UNIT_NAME SpS_0_S_30-2
*$MODEL .\Weather Data Reading and Processing\Standard Format\German TRY 2017\Type15-10.tmf
*$POSITION 466 1648
*$LAYER Main # 
PARAMETERS 9
10		! 1 File Type
99		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not Used
1		! 6 Number of surfaces
1		! 7 Tracking mode
30		! 8 Slope of surface
360		! 9 Azimuth of surface
*** External files
ASSIGN "TRY2015_503413075920_Jahr.dat" 99
*|? Which file contains the TRY weather data? |1000
*------------------------------------------------------------------------------

* Model "Netzausw_Output" (Type 25)
* 

UNIT 124 TYPE 25	 Netzausw_Output
*$UNIT_NAME Netzausw_Output
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 393 1172
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
101		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
1		! 8 Print header
2		! 9 Delimiter
1		! 10 Print labels
INPUTS 12
Strom_system		! Netzauswertung:Strom_system ->Input to be printed-1
Strom_WP_Winter		! Netzauswertung:Strom_WP_Winter ->Input to be printed-2
Strom_el_Nacherhitzu		! Netzauswertung:Strom_el_Nacherhitzu ->Input to be printed-3
sum_PV_Bestand		! PV_Rechner:sum_PV_Bestand ->Input to be printed-4
COP_WN		! COP_Berechnung:COP_WN ->Input to be printed-5
Q_WP_Winter		! Netzauswertung:Q_WP_Winter ->Input to be printed-6
Q_WP_Sommer		! Netzauswertung:Q_WP_Sommer ->Input to be printed-7
COP_WN		! COP_Berechnung:COP_WN ->Input to be printed-8
COP_TWW_Sommer		! COP_Berechnung:COP_TWW_Sommer ->Input to be printed-9
Anteil_TWW_WP_W		! COP_Berechnung:Anteil_TWW_WP_W ->Input to be printed-10
Q_TWW_SpS_EL_S		! COP_Berechnung:Q_TWW_SpS_EL_S ->Input to be printed-11
Strom_WP_Sommer		! Netzauswertung:Strom_WP_Sommer ->Input to be printed-12
*** INITIAL INPUT VALUES
Strom_system Strom_WP_Winter Strom_el_nacherhitzung_SpS sum_PV_Bestand
COP_WN Q_WP_Winter Q_WP_Sommer COP_WP_Winter COP_WP_Sommer Anteil_TWW_WP_W
Q_TWW_SpS_EL Strom_WP_Sommer 
*** External files
ASSIGN "all_data_NT_WN.out" 101
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "Umgebungstemperaturen" (Type 25)
* 

UNIT 125 TYPE 25	 Umgebungstemperaturen
*$UNIT_NAME Umgebungstemperaturen
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 208 596
*$LAYER Outputs # 
PARAMETERS 10
0.25		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
102		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 5
81,10 		! Soil_Temp:100 ->Input to be printed-1
81,3 		! Soil_Temp:3 ->Input to be printed-2
temp_FW		! Flusswasser:temp_FW ->Input to be printed-3
81,9 		! Soil_Temp:15 ->Input to be printed-4
51,1 		! Wetterdaten:Dry bulb temperature ->Input to be printed-5
*** INITIAL INPUT VALUES
Erdreichtemepratur_100m Erdreichtemperatur_3m Flusswassertemperatur
Erdreichtemepratur_15m Aussentemp 
*** External files
ASSIGN "Umgebungstemperaturen.out" 102
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* EQUATIONS "COP_Berechnung"
* 
EQUATIONS 12
Car_Leistungszahl_WN = (VLT_WN+273.15)/(VLT_WN-[81,10])
Guetegrad_WN = 0.42
COP_WN = Guetegrad_WN*Car_Leistungszahl_WN
TWW_Temp = 60
Carnot_LZ_TWW = (TWW_Temp+273.15)/(TWW_Temp-[81,10])
Guetegrad_TWW = 0.42
COP_TWW_Sommer = Guetegrad_TWW*Carnot_LZ_TWW
Anteil_TWW_WP_W = MIN(((VLT_WN-10)/(60-10)),1)*Signal_WN
Q_TWW_SpS_WP_W = [10,4]*Anteil_TWW_WP_W*Signal_WN
Q_TWW_SpS_EL_W = ([10,4]-Q_TWW_SpS_WP_W)*Signal_WN
Q_TWW_SpS_WP_S = [10,4]*(1-Signal_WN)
Q_TWW_SpS_EL_S = 0
*$UNIT_NAME COP_Berechnung
*$LAYER Main
*$POSITION 99 1140
*$UNIT_NUMBER 126

*------------------------------------------------------------------------------


* Model "CO2E" (Type 25)
* 

UNIT 127 TYPE 25	 CO2E
*$UNIT_NAME CO2E
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 108 1279
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
103		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
1		! 8 Print header
2		! 9 Delimiter
1		! 10 Print labels
INPUTS 4
Strom_system		! Netzauswertung:Strom_system ->Input to be printed-1
Netzstrom		! Netzauswertung:Netzstrom ->Input to be printed-2
sum_PV_Bestand		! PV_Rechner:sum_PV_Bestand ->Input to be printed-3
Netzeinspeisung		! Netzauswertung:Netzeinspeisung ->Input to be printed-4
*** INITIAL INPUT VALUES
Strom_system Netzstrom PV_Strom Netzeinspeisung 
*** External files
ASSIGN "parametric_2_5kW.out" 103
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "Abwaerme" (Type 25)
* 

UNIT 129 TYPE 25	 Abwaerme
*$UNIT_NAME Abwaerme
*$MODEL .\Output\Printer\Unformatted\TRNSYS-Supplied Units\Type25a.tmf
*$POSITION 645 1624
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
104		! 4 Logical unit
2		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 2
Q_Abwaerme_1		! Abwaerme_WP_Netzauswertung:Q_Abwaerme_1 ->Input to be printed-1
Strom_WP_AB		! Abwaerme_WP_Netzauswertung:Strom_WP_AB ->Input to be printed-2
*** INITIAL INPUT VALUES
Q_Abwaerme Strom_WP_AB 
*** External files
ASSIGN "Abwaermemenge_kalte_NW.out" 104
*|? Output File for printed results |1000
*------------------------------------------------------------------------------

* EQUATIONS "Abwaerme_WP_COP"
* 
EQUATIONS 4
Temp_WQ_AB = 30 ![K]
Car_Leistungszahl_AB = (VLT_WN+273.15)/(VLT_WN-Temp_WQ_AB)
Guetegrad_AB = 0.42
COP_AB = Guetegrad_AB*Car_Leistungszahl_AB
*$UNIT_NAME Abwaerme_WP_COP
*$LAYER Main
*$POSITION 450 1524
*$UNIT_NUMBER 128

*------------------------------------------------------------------------------


* EQUATIONS "Abwaerme_WP_Netzauswertung"
* 
EQUATIONS 5
Waermemenge_abw = 5
Q_Abwaerme_1 = Waermemenge_abw *Signal_WN ![kW]
Q_WP_AB = Q_Abwaerme_1/(1-(1/COP_AB))
Strom_WP_AB = Q_WP_AB/COP_AB*Q_WN_groesser_2_5
Q_WN_groesser_2_5 = GE(Q_WN,2.5)
*$UNIT_NAME Abwaerme_WP_Netzauswertung
*$LAYER Main
*$POSITION 652 1524
*$UNIT_NUMBER 131

*------------------------------------------------------------------------------


* Model "Type65d" (Type 65)
* 

UNIT 132 TYPE 65	 Type65d
*$UNIT_NAME Type65d
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 507 1610
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
Q_Abwaerme_1		! Abwaerme_WP_Netzauswertung:Q_Abwaerme_1 ->Left axis variable-1
Q_WP_AB		! Abwaerme_WP_Netzauswertung:Q_WP_AB ->Left axis variable-2
Q_WN		! Netzauswertung:Q_WN ->Left axis variable-3
Strom_system		! Netzauswertung:Strom_system ->Right axis variable-1
Strom_WP_AB		! Abwaerme_WP_Netzauswertung:Strom_WP_AB ->Right axis variable-2
COP_AB		! Abwaerme_WP_COP:COP_AB ->Right axis variable-3
*** INITIAL INPUT VALUES
Q_Abwaerme_1 Q_WP_AB Q_WN Strom_system Strom_WP_AB COP_AB 
LABELS  3
"Waermemengen[C]"
"Heat Transfer Rate [kJ/h] "
"Abwaerme"
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 106:131
*!CONNECTION_SET 40:20:0:0:3:0:0:0:1:107,985:269,985:269,1478:547,1478:547,1498:632,1498
*!LINK 128:132
*!CONNECTION_SET 20:40:20:0:6:0:0:0:1:450,1538:450,1562:552,1562:552,1584:510,1584
*!LINK 131:132
*!CONNECTION_SET 20:0:40:20:5:0:0:0:1:652,1498:652,1488:548,1488:548,1574:552,1574:552,1604:530,1604
*!CONNECTION_SET 0:40:40:20:2,1:0:0:0:1:632,1538:547,1538:547,1574:552,1574:552,1604:530,1604
*!LINK 81:126
*!CONNECTION_SET 20:40:40:20:2:0:0:0:1:825,621:825,774:644,774:644,1134:119,1134
*!CONNECTION_SET 20:40:0:40::16711680:0:0:1:825,621:825,645:28,645:28,1154:79,1154
*!LINK 106:132
*!CONNECTION_SET 40:20:0:0:4,3:0:0:0:1:107,985:269,985:269,1584:490,1584
*!LINK 96:131
*!CONNECTION_SET 20:40:20:0:1:0:0:0:1:655,589:655,613:652,613:652,1498
*!LINK 131:129
*!CONNECTION_SET 20:40:20:0:2,1:0:0:0:1:652,1538:652,1562:645,1562:645,1594
*!LINK 131:106
*!CONNECTION_SET 20:0:40:20:18,17:0:0:0:1:652,1498:652,1487:367,1487:367,1455:163,1455:163,985:107,985
*!LINK 128:131
*!CONNECTION_SET 40:20:0:20:2:0:0:0:1:470,1518:547,1518:632,1518
*!LINK 33:127
*!CONNECTION_SET 0:20:40:20:3:8388736:0:0:1:300,1412:153,1412:153,1273:131,1273
*!LINK 106:127
*!CONNECTION_SET 20:40:0:20:4,2,1:8388736:0:0:1:87,1005:87,1104:36,1104:36,1273:91,1273
*!LINK 51:125
*!CONNECTION_SET 0:20:40:20:5:0:0:0:1:309,601:278,601:278,571:292,571:292,590:228,590
*!LINK 126:124
*!CONNECTION_SET 40:20:0:40:11,10,9,8:0:0:0:1:119,1134:328,1134:328,1186:373,1186
*!CONNECTION_SET 0:40:20:40:5:0:0:0:1:79,1154:35,1154:35,1210:393,1210:393,1186
*!LINK 126:116
*!CONNECTION_SET 20:0:40:40:14:0:0:0:1:99,1114:99,1103:173,1103:173,877:129,877
*!CONNECTION_SET 0:0:0:40:11,13,12:0:0:0:1:81,1116:37,1116:37,1030:43,1030:43,879:91,879
*!LINK 126:106
*!CONNECTION_SET 20:0:20:40:16,15,14,13,12:0:0:0:1:99,1114:99,1103:87,1103:87,1005
*!CONNECTION_SET 40:0:40:40:11:0:0:0:1:119,1114:164,1114:164,1005:107,1005
*!LINK 10:116
*!CONNECTION_SET 20:40:40:20:9:16711680:0:0:1:1422,200:1422,224:125,224:125,827:173,827:173,857:129,857
*!LINK 10:126
*!CONNECTION_SET 0:40:0:20:4:0:0:0:1:1402,200:28,200:28,1134:79,1134
*!LINK 96:126
*!CONNECTION_SET 20:40:40:40:3:0:0:0:1:655,589:655,613:378,613:378,909:164,909:164,1154:119,1154
*!LINK 90:116
*!CONNECTION_SET 20:40:40:20:5:0:0:0:1:513,581:513,857:129,857
*!LINK 90:126
*!CONNECTION_SET 20:40:40:0:1:0:0:0:1:513,581:513,1114:119,1114
*!LINK 111:125
*!CONNECTION_SET 20:40:40:0:3:0:0:0:1:721,290:721,314:276,314:276,560:292,560:292,570:228,570
*!LINK 81:125
*!CONNECTION_SET 0:20:40:40:4,2,1:0:0:0:1:800,602:690,602:690,645:287,645:287,611:223,611
*!LINK 111:80
*!CONNECTION_SET 20:40:40:0:12:0:0:0:1:721,290:721,314:377,314:377,442:346,442
*!LINK 81:80
*!CONNECTION_SET 0:0:40:20:10,11,9,8,7,6:0:0:0:1:805,581:780,581:780,495:377,495:377,462:346,462
*!LINK 33:124
*!CONNECTION_SET 40:0:20:40:4:0:0:0:1:198,1392:251,1392:251,1186
*!LINK 106:124
*!CONNECTION_SET 40:20:0:20:12,7,6,3,1,2:0:0:0:1:107,985:269,985:269,1166:373,1166
*!LINK 99:106
*!CONNECTION_SET 20:40:20:0:5:255:0:0:1:1091,294:1091,318:50,318:50,954:87,954:87,965
*!LINK 96:106
*!CONNECTION_SET 0:40:20:0:10:0:0:0:1:635,589:614,589:614,720:229,720:229,954:87,954:87,965
*!LINK 12:106
*!CONNECTION_SET 20:40:20:0:9,8,7,6:8421504:0:0:1:1543,313:1543,337:50,337:50,954:87,954:87,965
*!LINK -1:33
*!CONNECTION_SET 0:16:40:20:1,7,2,3,5,4,6:8421504:0:0:1:321,1412:227,1412:197,1412
*!LINK 106:116
*!CONNECTION_SET 20:0:20:40:8,7,6,2,4,1:8421504:0:0:1:86,965:86,954:108,954:108,877
*!LINK 33:116
*!CONNECTION_SET 0:0:0:20:3:8421504:0:0:1:299,1392:270,1392:270,1045:27,1045:27,857:88,857
*!LINK 33:106
*!CONNECTION_SET 20:0:20:40:4:8421504:0:0:1:319,1392:319,1045:86,1045:86,1005
*!LINK 33:34
*!CONNECTION_SET 20:40:20:0:4,10,9,8,7,3,2,6,1:8421504:0:0:1:176,1432:176,1456:224,1456:224,1488:179,1488
*!LINK 89:116
*!CONNECTION_SET 0:0:40:0:10:0:0:0:1:311,982:172,982:172,837:128,837
*!LINK 89:106
*!CONNECTION_SET 24:40:0:40:1,3:0:2:0:1:335,1022:388,1022:388,1045:26,1045:26,1005:66,1005
*!LINK 58:106
*!CONNECTION_SET 0:0:0:0:2:0:2:0:1:312,919:26,919:26,965:66,965
*!LINK 96:105
*!CONNECTION_SET 20:40:20:0:3:0:0:0:1:654,589:654,892:728,892:728,903
*!LINK 96:118
*!CONNECTION_SET 20:40:20:40:3:0:0:0:1:654,589:654,1283:944,1283:944,1296:1008,1296:1008,1272
*!LINK 96:115
*!CONNECTION_SET 40:20:20:0:3:0:0:0:1:674,569:955,569:955,1222:1305,1222:1305,1407:1295,1407:1295,1418
*!LINK 60:108
*!CONNECTION_SET 48:40:20:0:3:255:2:0:1:614,770:728,770:728,815
*!LINK 77:77
*!CONNECTION_SET 40:40:40:0:2:0:0:0:1:885,824:923,824:923,784:885,784
*!LINK 60:77
*!CONNECTION_SET 48:20:40:0:1:255:0:0:1:614,750:923,750:923,784:885,784
*!LINK 78:78
*!CONNECTION_SET 40:40:40:0:2:15780518:2:0:1:991,1133:1029,1133:1029,1093:991,1093
*!LINK 62:117
*!CONNECTION_SET 48:40:40:0:3:255:2:0:1:751,1082:902,1082:902,1146:880,1146
*!LINK 62:78
*!CONNECTION_SET 48:20:40:0:1:255:0:4:1:751,1062:1029,1062:1029,1093:991,1093
*!LINK 63:114
*!CONNECTION_SET 48:40:40:0:3:255:2:0:1:751,1420:905,1420:905,1490:883,1490
*!LINK 63:79
*!CONNECTION_SET 48:20:40:0:1:255:0:2:1:751,1400:1029,1400:1029,1436:991,1436
*!LINK 79:79
*!CONNECTION_SET 40:40:40:0:2:15780518:2:0:1:991,1476:1029,1476:1029,1436:991,1436
*!LINK 97:103
*!CONNECTION_SET 40:20:40:40:4:0:0:0:1:1289,1273:1306,1273:1306,728:1211,728
*!LINK 90:97
*!CONNECTION_SET 40:40:0:0:2:0:0:0:1:532,581:569,581:569,720:1134,720:1134,1083:1231,1083:1231,1253:1249,1253
*!LINK 63:97
*!CONNECTION_SET 48:0:40:20:1:0:0:0:1:751,1380:1164,1380:1164,1273:1147,1273
*!LINK 90:103
*!CONNECTION_SET 20:40:0:20:8:0:0:0:1:512,581:512,708:1171,708
*!LINK 63:103
*!CONNECTION_SET 48:20:0:40:7:0:0:0:1:893,1400:923,1400:923,1209:955,1209:955,728:1171,728
*!LINK 118:83
*!CONNECTION_SET 40:40:0:40:15,14:0:0:0:1:1028,1272:1073,1272:1073,1156:1051,1156:1051,802:1174,802
*!LINK 115:83
*!CONNECTION_SET 40:0:0:40:5,13:0:0:0:1:1318,1417:1363,1417:1363,824:1136,824:1136,801:1177,801
*!LINK 79:83
*!CONNECTION_SET 0:0:0:40:12:0:0:0:1:1093,1436:1050,1436:1050,1295:1170,1295:1170,1049:1133,1049:1133,802:1174,802
*!LINK 78:83
*!CONNECTION_SET 0:0:0:40:11:0:0:0:1:1093,1093:1050,1093:1050,802:1174,802
*!LINK 85:63
*!CONNECTION_SET 0:0:0:40:2:0:2:0:1:707,1490:659,1490:659,1420:703,1420
*!LINK 86:62
*!CONNECTION_SET 0:0:0:40:2:0:2:0:1:707,1146:659,1146:659,1082:703,1082
*!LINK 61:62
*!CONNECTION_SET 48:20:0:20:1:255:0:4:1:474,1202:659,1202:659,1062:703,1062
*!LINK 61:63
*!CONNECTION_SET 48:20:0:20:1:255:0:4:1:474,1202:659,1202:659,1400:703,1400
*!LINK 88:61
*!CONNECTION_SET 0:0:0:40:2:0:2:0:1:426,1292:382,1292:382,1222:426,1222
*!LINK 58:61
*!CONNECTION_SET 48:20:0:20:1:255:0:4:1:218,939:382,939:382,1202:426,1202
*!LINK 87:60
*!CONNECTION_SET 0:0:0:40:2:0:2:0:1:565,815:522,815:522,770:566,770
*!LINK 78:117
*!CONNECTION_SET 40:40:40:40:2,1:16711680:0:0:1:991,1133:1029,1133:1029,1186:880,1186
*!LINK 117:86
*!CONNECTION_SET 0:20:48:20:2,1:16711680:0:0:1:840,1166:785,1166:755,1166
*!LINK 118:117
*!CONNECTION_SET 40:0:40:20:4:15780518:2:0:1:886,1232:931,1232:931,1166:880,1166
*!LINK 78:118
*!CONNECTION_SET 40:20:40:0:1:15780518:2:0:1:991,1113:1029,1113:1029,1232:886,1232
*!LINK 62:118
*!CONNECTION_SET 48:0:0:0:2:15780518:2:0:1:751,1042:801,1042:801,1232:846,1232
*!LINK 79:115
*!CONNECTION_SET 40:20:0:40:1:15780518:2:0:1:991,1465:1089,1465:1089,1467:1133,1467
*!LINK 114:85
*!CONNECTION_SET 0:20:48:20:2,1:16711680:0:2:1:843,1519:785,1519:755,1519
*!LINK 79:114
*!CONNECTION_SET 40:40:40:40:2,1:16711680:0:2:1:992,1486:1030,1486:1030,1540:884,1540
*!LINK 115:114
*!CONNECTION_SET 20:40:40:20:4:15780518:2:0:1:1153,1467:1153,1519:883,1519
*!LINK 63:115
*!CONNECTION_SET 48:40:0:0:2:15780518:2:0:1:751,1429:1089,1429:1089,1427:1133,1427
*!LINK 108:87
*!CONNECTION_SET 0:20:48:20:2,1:16711680:0:0:1:708,835:643,835:613,835
*!LINK 77:108
*!CONNECTION_SET 20:40:40:40:1,2:16711680:0:0:1:865,824:923,824:923,855:748,855
*!LINK 105:108
*!CONNECTION_SET 40:0:40:0:4:0:2:0:1:748,903:797,903:797,815:748,815
*!LINK 60:105
*!CONNECTION_SET 48:40:0:0:2:15780518:2:0:1:608,769:654,769:654,902:702,902
*!LINK 105:83
*!CONNECTION_SET 40:40:0:40:9,10,8:65535:0:0:1:748,943:1133,943:1133,802:1174,802
*!LINK 43:111
*!CONNECTION_SET 20:40:40:0:1:0:0:0:1:740,184:740,208:774,208:774,250:744,250
*!LINK 90:83
*!CONNECTION_SET 40:20:20:0:4:0:0:0:1:529,561:566,561:566,720:1142,720:1142,751:1191,751:1191,762
*!LINK 60:83
*!CONNECTION_SET 24:0:40:20:3:12632256:2:0:1:591,765:1146,765:1146,787:1257,787:1257,817:1215,817
*!LINK 77:83
*!CONNECTION_SET 40:20:20:0:7,2,6,1:12632256:2:0:1:882,804:920,804:920,751:1191,751:1191,762
*!LINK 77:103
*!CONNECTION_SET 40:40:0:20:6,5:12632256:2:0:1:882,824:920,824:920,708:1168,708
*!LINK 77:105
*!CONNECTION_SET 40:20:40:20:1:15780518:2:0:1:884,805:922,805:922,924:747,924
*!LINK 81:95
*!CONNECTION_SET 20:40:40:20:15:15780518:2:0:1:821,621:821,645:1278,645:1278,1006:1225,1006
*!LINK 60:103
*!CONNECTION_SET 48:0:0:0:3,2,1:12632256:2:0:1:611,730:1141,730:1141,688:1168,688
*!LINK 58:60
*!CONNECTION_SET 48:20:0:20:1:255:0:4:1:357,939:519,939:519,750:563,750
*!LINK 90:95
*!CONNECTION_SET 20:40:0:0:5:0:0:0:1:509,581:509,986:1185,986
*!CONNECTION_SET 20:40:20:0:2:12632256:2:0:1:450,569:450,964:1074,964:1074,963:1146,963:1146,974
*!LINK 89:58
*!CONNECTION_SET 0:20:0:20:2:12632256:3:0:1:166,1002:123,1002:123,939:167,939
*!LINK 96:53
*!CONNECTION_SET 40:20:0:0:3:0:0:0:1:671,569:951,569:951,538:986,538
*!LINK 89:95
*!CONNECTION_SET 0:20:40:40:10,9:12632256:2:0:1:163,1001:120,1001:120,971:121,971:121,1025:1080,1025
*!LINK 86:95
*!CONNECTION_SET 0:20:40:20:8:12632256:2:0:1:702,948:658,948:658,887:904,887:904,758:1000,758:1000,788:1081,788
*!LINK 63:82
*!CONNECTION_SET 0:20:40:20:5:12632256:2:0:1:700,1235:656,1235:656,747:1121,747:1121,777:1081,777
*!LINK 62:82
*!CONNECTION_SET 0:20:20:0:4:12632256:2:0:1:633,882:589,882:589,731:994,731:994,742
*!LINK 61:82
*!CONNECTION_SET 48:20:0:40:3:12632256:2:0:1:471,979:661,979:661,882:906,882:906,739:1041,739
*!LINK 58:82
*!CONNECTION_SET 48:20:0:20:1:12632256:2:0:1:212,936:513,936:513,963:998,963:998,939:1038,939
*!LINK 60:82
*!CONNECTION_SET 0:40:40:0:2:12632256:2:0:1:563,770:520,770:520,805:804,805:804,912:1263,912:1263,922:1223,922
*!LINK 81:53
*!CONNECTION_SET 20:40:20:0:1:0:0:0:1:821,621:821,645:1060,645:1060,527:1006,527:1006,538
*!LINK 90:80
*!CONNECTION_SET 0:20:40:20:5,4,2,1:0:0:0:1:489,561:373,561:373,462:342,462
*!LINK 61:95
*!CONNECTION_SET 48:20:20:0:14:12632256:2:0:1:468,980:498,980:498,754:988,754:988,753:1060,753:1060,764
*!LINK 63:95
*!CONNECTION_SET 0:20:40:20:7:12632256:2:0:1:700,1239:656,1239:656,815:1002,815:1002,845:1083,845
*!LINK 62:95
*!CONNECTION_SET 0:0:40:0:6:12632256:2:0:1:702,821:658,821:658,755:1004,755:1004,765:1085,765
*!LINK 58:95
*!CONNECTION_SET 0:40:20:0:3:12632256:2:0:1:175,927:132,927:132,940:1071,940:1071,954
*!LINK 60:95
*!CONNECTION_SET 0:40:0:20:13,4:12632256:2:0:1:565,767:521,767:521,1003:1187,1003
*!LINK 87:101
*!CONNECTION_SET 0:20:37:0:2,1:16711680:0:0:1:562,835:507,835:507,983:469,983
*!LINK 101:89
*!CONNECTION_SET 0:19:48:20:2,1:16711680:0:4:1:290,1002:244,1002:214,1002
*!LINK 88:101
*!CONNECTION_SET 0:20:37:38:4,3:16711680:0:4:1:423,1312:365,1312:365,1021:327,1021
*!LINK 85:102
*!CONNECTION_SET 0:20:37:38:4,3:16711680:0:2:1:704,1354:621,1354:621,1175:583,1175
*!LINK 102:88
*!CONNECTION_SET 0:19:48:20:2,1:16711680:0:4:1:546,1147:501,1147:471,1147
*!LINK 86:102
*!CONNECTION_SET 0:20:37:0:2,1:16711680:0:0:1:704,1001:621,1001:621,1128:583,1128
*!LINK 96:95
*!CONNECTION_SET 0:0:40:0:12,11:12632256:2:0:1:637,550:616,550:616,721:1148,721:1148,753:1284,753:1284,987:1231,987
*!LINK 51:96
*!CONNECTION_SET 40:40:20:40:4:0:0:0:1:345,621:651,621:651,589
*!LINK 99:96
*!CONNECTION_SET 20:40:40:20:7,6,5,3:0:0:0:1:1087,294:1087,318:667,318:667,539:692,539:692,569:671,569
*!LINK 90:96
*!CONNECTION_SET 40:20:0:20:12,10,8,13,11,9,2,1:0:0:0:1:529,561:610,561:610,569:631,569
*!LINK 77:95
*!CONNECTION_SET 20:40:0:20:1:12632256:2:0:1:779,824:837,824:837,1006:1102,1006
*!LINK 93:90
*!CONNECTION_SET 40:20:40:0:8,10,9,7:0:0:0:1:575,452:605,452:605,541:529,541
*!LINK 91:90
*!CONNECTION_SET 0:20:0:0:4,6,5,2:0:0:0:1:450,452:421,452:421,541:489,541
*!LINK 51:90
*!CONNECTION_SET 40:0:0:40:11,1:0:0:0:1:345,581:453,581:489,581
*!LINK 51:80
*!CONNECTION_SET 20:0:0:20:3:0:0:0:1:321,581:321,570:267,570:267,462:298,462
*!LINK 4:99
*!CONNECTION_SET 20:40:20:0:2,4,3,1:0:0:0:1:1181,201:1181,225:1190,225:1190,261
*!LINK 12:8
*!CONNECTION_SET 20:40:20:0:3,4,2,1:0:0:0:1:1217,594:1217,618:1211,618:1211,632
*!LINK 7:12
*!CONNECTION_SET 20:40:20:0:6,7,5,4:0:0:0:1:1211,485:1211,509:1217,509:1217,554
*!LINK 10:12
*!CONNECTION_SET 20:40:0:20:3,2,1:0:0:0:1:1097,481:1097,574:1198,574
*!LINK 10:11
*!CONNECTION_SET 20:40:20:0:4,3,2,5,1:0:0:0:1:1097,481:1097,505:1097,628
*!LINK 64:67
*!CONNECTION_SET 20:0:0:40:4:0:0:0:1:1179,1690:1179,1679:1210,1679:1210,1597:1230,1597
*!LINK 73:67
*!CONNECTION_SET 40:20:20:40:3:0:0:0:1:1046,1625:1250,1625:1250,1597
*!LINK 64:72
*!CONNECTION_SET 40:0:0:0:1,2:0:0:2:1:489,314:616,314:616,325:644,325
*!LINK 64:73
*!CONNECTION_SET 20:0:20:40:3,2:0:2:0:1:469,314:469,303:358,303:358,269:316,269
*!LINK 68:64
*!CONNECTION_SET 40:20:20:0:2,1:255:0:2:1:412,157:469,157:469,314
*!LINK 64:69
*!CONNECTION_SET 0:20:0:20:2,1:16711680:0:2:1:449,334:184,334:184,157:205,157
*!LINK 75:64
*!CONNECTION_SET 40:0:40:40:6,5:8388608:0:2:1:489,538:585,538:585,354:489,354
*!LINK 64:74
*!CONNECTION_SET 20:40:20:0:2:0:2:0:1:469,354:469,378:469,410
*!LINK 65:75
*!CONNECTION_SET 40:20:0:20:2:0:0:0:1:349,638:423,638:423,558:449,558
*!LINK 74:75
*!CONNECTION_SET 20:40:20:0:3:0:2:0:0:469,450:469,538
*!LINK 75:72
*!CONNECTION_SET 40:40:0:40:4,3:8388608:0:2:1:489,578:616,578:616,365:644,365
*!LINK 70:75
*!CONNECTION_SET 40:20:0:20:1:8388608:0:2:1:290,558:423,558:449,558
*!LINK 70:74
*!CONNECTION_SET 40:20:0:20:3:0:2:0:1:290,558:390,558:390,430:449,430
*!LINK 73:69
*!CONNECTION_SET 0:20:20:40:3:0:2:0:0:287,255:213,251:216,183
*!LINK 68:73
*!CONNECTION_SET 20:40:20:0:1:0:2:0:0:392,177:392,201:318,203:316,229
*!LINK 71:68
*!CONNECTION_SET 0:20:20:0:6,7,8,9,5,4,3:32768:2:0:1:645,134:626,134:626,128:440,128:440,134
*!LINK 69:68
*!CONNECTION_SET 40:20:0:20:2,1:8388736:0:2:1:293,154:397,154:420,154
*!LINK 68:67
*!CONNECTION_SET 40:20:20:40:5,2:8421440:2:0:1:460,154:484,154:484,242:588,242:588,218
*!LINK 69:67
*!CONNECTION_SET 20:0:20:0:1:8421440:2:0:1:273,134:273,128:588,128:588,178
*!LINK 123:122
*!CONNECTION_SET 40:20:0:16:6,5,4,3,2,1:0:0:0:1:493,1930:544,1930:575,1930
*!LINK 120:121
*!CONNECTION_SET 40:20:0:16:2,3,4,5,6,1:0:0:0:1:489,2089:534,2089:574,2089
*!LINK 112:49
*!CONNECTION_SET 40:20:0:16:6,5,4,3,2,1:0:0:0:1:489,2030:535,2030:573,2030
*!LINK 42:50
*!CONNECTION_SET 40:20:0:16:5,6,4,3,2,1:0:0:0:1:883,1998:939,1998:970,1998
*!LINK 41:45
*!CONNECTION_SET 40:20:0:16:6,5,4,3,2,1:0:0:0:1:883,1926:937,1926:968,1926
*!LINK 40:46
*!CONNECTION_SET 40:20:0:16:6,5,4,3,2,1:0:0:0:1:884,1821:912,1821:912,1849:961,1849
*!LINK 40:47
*!CONNECTION_SET 40:20:0:16:5,6,4,3,2,1:0:0:0:1:884,1851:927,1851:927,1822:958,1822
*!LINK_STYLE_END
*!TEXT_COMPONENT 954:18:954:18:1585:61:Times New Roman:11:14:0:400:0:0:0:0:2:2:0:4:1
*Verbraucher
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 102:18:102:18:934:61:Times New Roman:11:14:0:400:0:0:0:0:2:2:0:4:1
*Energie-Bereitsteller Imports
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 954:92:954:92:1585:135:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*Bedarfe
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 105:91:105:91:934:128:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*Quelle
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 432:75:432:75:549:171:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*
*Erdkollektor
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 560:75:560:75:677:171:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*
*Abwärme
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 808:75:808:75:925:171:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*
*Hackschnitzel
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 177:75:177:75:294:160:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*
*PV
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 684:75:684:75:801:171:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*
*Flusswasser
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 17:18:17:18:91:61:Times New Roman:11:14:0:400:0:0:0:0:2:2:0:4:1
*Data
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1458:843:1458:843:1597:926:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Solarthermie Type50c
*
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 305:75:305:75:422:171:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*
*Solarthermie
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 167:1746:167:1746:274:1796:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*Solarthermie für TWW
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 91:352:91:352:923:395:Times New Roman:11:14:0:400:0:0:0:0:2:2:0:4:1
*Wärmenetz Imports
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 66:1696:66:1696:1538:1739:Times New Roman:11:14:0:400:0:0:0:0:2:2:0:4:1
*Energie-Bereitsteller Simulation
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 62:1749:62:1749:153:1791:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*PV
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 297:893:297:893:382:914:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*max. 204
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 410:704:410:704:495:725:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*max. 44
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 545:1152:545:1152:630:1173:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*max. 160
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 829:1007:829:1007:914:1028:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*max. 33
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 833:1346:833:1346:918:1367:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:4:0
*max. 127
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 285:1745:285:1745:466:1798:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*
*FW WP - type 1551_v2a
*water to water 2 stage
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 862:1749:862:1749:1043:1802:Times New Roman:11:14:0:400:0:0:0:0:0:0:2:0:1
*first single stage to test
*927_v2a
*!TEXT_COMPONENT_END
